!! This osm is intended to implement
!! Normative Appendix E of https://performancesystemspsd.sharepoint.com/:w:/r/sites/EnergyEngineeringServices/_layouts/15/Doc.aspx?sourcedoc=%7B79FA7E0C-577B-46EB-A46F-ADD7A04942F4%7D&file=Std229P_2nd_PPR_Draft_V1.docx&action=default&mobileredirect=true
!! exceptions which were not able to be implemented are listed here:
!! Table 6: Interior Air Film Resistance Summary  was unable to be implemented
!! E1.7.2.3.1 d, The exterior air-film resistance for roof and exterior walls was unable to be implemented
!!
!!

OS:Version,
  {4e7ae713-4be1-469e-95dc-ae2ed34d0cdb}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Site,
  {b3f399e6-dd21-4abe-86a4-0f68b83115cf}, !- Handle
  Denver.Intl.AP,                         !- Name
  39.833,                                 !- Latitude {deg}
  -104.658,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650.2,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {295524cd-e809-4bcc-b615-2b929609c56a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {9e9d700c-ea0f-41e4-b594-3d7d44e99ed4}, !- Handle
  Model for 229 Test Cases,               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {6a1a76f2-8788-4ad0-a9bb-c13e21a85f89}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ab6ee980-7cda-47fe-b7db-2ae019754783}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {25b92324-f5d3-4af9-875b-2fc97c901d46}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:Timestep,
  {aca9aff3-7479-4a90-a99b-5f6e833b4653}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {0836bb85-f6c5-4f15-ac9e-b5a342829e58}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {4839da44-bcb0-4ad4-8876-dbe859d82be7}, !- Handle
  Annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6f941808-f155-4e2e-ad0e-ce75e3f04f2e}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Compact,
  {e79dd42d-3128-4ab6-9f94-200d51391828}, !- Handle
  Perimeter_bot_ZN_3 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:ScheduleTypeLimits,
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Handle
  Unit Interval,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:RunPeriodControl:SpecialDays,
  {08e3a165-0f55-4175-9077-b2e16a7340a8}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3428fe82-584c-45e9-a371-78936063cc17}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fe63178e-d14b-48b1-9204-51a97a07de60}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {86200c95-7760-4efd-9573-bf24f6268231}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a1dd9225-ae60-447b-8661-ffe64e7f492f}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3af001cd-2a9f-4f1d-ad61-17b32933342c}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cb1a9c08-a3d1-4523-b1ff-a4791572905c}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:Curve:Quadratic,
  {0b59f2a3-a498-4875-8ff0-969b5e139bec}, !- Handle
  MZ-VAV-G Cool-Cap-fFF1,                 !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:RunPeriodControl:SpecialDays,
  {580dff55-e87e-449a-9e37-5b6b1f60e69d}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {df3c9c76-8c54-4ac7-ade1-8d2f52d8c651}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e2b65211-8edf-4504-addb-33544daf9259}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:ScheduleTypeLimits,
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Handle
  Any Number,                             !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Handle
  Binary Control,                         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:Schedule:Constant,
  {9d583e36-2c12-48ab-95ba-03ab609b75e7}, !- Handle
  MZ-VAV-G Always On Schedule,            !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {58a93673-0a0b-4bb8-afaa-d62a07099a0d}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dcd20359-6818-4a42-8202-c92a58b28817}, !- Handle
  Fan Mode Control,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:ScheduleTypeLimits,
  {3b18ab38-2d2d-4351-b4dd-ff6f6577c6b4}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {99834ab4-3e2f-490c-ad25-a8e739b339a1}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {32122272-3b12-45cc-b260-db5ff7467d3d}, !- Handle
  Humidity Ratio,                         !- Name
  0,                                      !- Lower Limit Value
  0.03,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Handle
  Nonnegative Number,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7fdc7741-42f9-4958-9765-1be250105e42}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {2ac8a4c2-9776-40f8-9308-2bd3ea40fad1}, !- Handle
  Relative Humidity,                      !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Handle
  Temperature,                            !- Name
  -100,                                   !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Handle
  Thermostat Control,                     !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:Schedule:Compact,
  {349325ef-3432-407a-a634-639e77f377be}, !- Handle
  Core_bottom Cooling Setpoint Schedule,  !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {e14a1347-c984-4f32-be7b-711770e2b09a}, !- Handle
  Core_bottom DHW Sch,                    !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {ae1cd5be-ad26-43b6-ba80-44dfd944c110}, !- Handle
  Core_Space_Elec_Equip_Sch,              !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {d1a2a2c5-68b6-4067-90d6-a9a64cf42c61}, !- Handle
  Core_bottom Heating Setpoint Schedule,  !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {92fd9798-353b-4eed-bc05-7d8ff8f75d62}, !- Handle
  Core_bottom Infiltration Schedule,      !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {cb7bea82-6978-447e-a866-dd7252554f90}, !- Handle
  Core_Space_Lighting_Sch,                !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {afbb4b2e-7b87-456e-844c-bcb8ac769b95}, !- Handle
  Core_bottom OA Schedule,                !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {64c63aec-faad-4eb0-afec-64d14e6df8a7}, !- Handle
  Core_Space Occupant Sch,                !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {53fb6cbe-24d7-497a-953a-be4e83d26569}, !- Handle
  DHW NaturalGas Operation Schedule,      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {85047fa3-c65c-45a4-865e-72d6c33d6db7}, !- Handle
  MZ-VAV-G Fan Mode Schedule,             !- Name
  {dcd20359-6818-4a42-8202-c92a58b28817}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Material,
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}, !- Handle
  Wood 6in,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {bd212e0e-3d49-46eb-a48f-25fee281a6dc}, !- Handle
  MZ-VAV-G Operation Schedule,            !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d8b16f6b-2c42-4684-8879-e0857542b4dc}, !- Handle
  MZ-VAV-G Outdoor Air Schedule,          !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 7:00,                            !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {870ec4ab-49ed-4b31-bbca-b78eed44390e}, !- Handle
  MZ-VAV-G Schedule,                      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {bbb02461-6f98-4aae-967a-823c57f2af44}, !- Handle
  Perimeter_bot_ZN_1 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {cc7e5e78-27aa-4474-a563-ee43db93d44b}, !- Handle
  Perimeter_bot_ZN_1 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {bbf00a2a-53f8-4d47-8752-44f0dffe577a}, !- Handle
  Perimeter_Space_1_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {612654b2-309a-402c-92f4-e9ff5e6bb511}, !- Handle
  Perimeter_bot_ZN_1 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {f5ca5482-b77e-4b61-8197-6ca688f8e60d}, !- Handle
  Perimeter_bot_ZN_1 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {33fe42ff-cf50-46a8-bc01-db6d69e1c8f5}, !- Handle
  Perimeter_Space_1_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {57eff894-541b-4a8c-9c70-09ad773d87e3}, !- Handle
  Perimeter_bot_ZN_1 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {40056681-e844-4f94-8ab5-32cb9bca3e16}, !- Handle
  Perimeter_Space_1_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {b78be35a-df0b-4311-8507-2a360493d4b4}, !- Handle
  Perimeter_bot_ZN_2 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {59f172b1-94e3-4b7a-88a4-aea5ee6de768}, !- Handle
  Perimeter_bot_ZN_2 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {ee99472e-4cb3-48af-b0ae-4821933679c3}, !- Handle
  Perimeter_Space_2_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {a5221f88-8ff8-497a-8aaf-7e0abbd20ce7}, !- Handle
  Perimeter_bot_ZN_2 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {fed12a69-e2d3-4b80-804b-e54bb8fb21f9}, !- Handle
  Perimeter_bot_ZN_2 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {07288ae1-c992-4c33-9849-353643e9dc0d}, !- Handle
  Perimeter_Space_2_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {cbf17d13-26b6-4e95-81a0-82ab941de054}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d2b83d32-fb6c-46d3-a675-60291cdb1eb5}, !- Handle
  Perimeter_Space_2_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {5c163fb5-debd-4279-b559-87056a2a2ad6}, !- Handle
  Perimeter_bot_ZN_3 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {a733da93-5485-41ef-bf05-b7acef6f2a8a}, !- Handle
  Perimeter_Space_3_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {c5ea631b-8e4d-4369-a794-ece92b985737}, !- Handle
  Perimeter_bot_ZN_3 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {38565ed1-316a-4fd0-af11-712c01ca03d7}, !- Handle
  Perimeter_bot_ZN_3 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {38c819bb-a935-422d-a63f-55ec09a81d3c}, !- Handle
  Perimeter_Space_3_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {3c47c044-24bb-45f6-a36e-c38d36a02768}, !- Handle
  Perimeter_bot_ZN_3 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {849da593-1217-48a3-94c4-26ab39bfc9c6}, !- Handle
  Perimeter_Space_3_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {6c6b21e4-371f-48ee-849b-d2e22ce3e60a}, !- Handle
  Perimeter_bot_ZN_4 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {2f1e9276-f135-46a9-a944-e0e176bb3dcc}, !- Handle
  Perimeter_bot_ZN_4 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {72eff58f-c20c-4324-87a9-55a9e6efc68a}, !- Handle
  Perimeter_bot_ZN_4 Elec Equip Sch,      !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {cc86e20b-136b-49ac-b8bb-a4babc84c1d8}, !- Handle
  Perimeter_bot_ZN_4 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {e5e49d04-2562-43ab-bdda-378f4cc317c0}, !- Handle
  Perimeter_bot_ZN_4 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {127da2eb-4913-4731-837b-a6107e44c208}, !- Handle
  Perimeter_Space_4_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {870d628a-07ad-459a-9bcb-11802c3d04e5}, !- Handle
  Perimeter_bot_ZN_4 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d45da943-b0ee-47e8-a793-ef7f5f6ec8c7}, !- Handle
  Perimeter_Space_4_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Constant,
  {fb3e3fdc-2fb2-4708-93df-83c8df1c84ca}, !- Handle
  Core_bottom Activity Sch,               !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {6256f8e3-4ce8-4e7c-9c6a-55c2fc704305}, !- Handle
  Core_bottom DHW Hot Water Temp Sch,     !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {002b4358-ae34-4389-bb94-eb8a1227dde2}, !- Handle
  Core_bottom DHW Target Temp Sch,        !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {93ba95d0-4bcd-43c6-8d2d-e974b171d336}, !- Handle
  Core_bottom Thermostat Type Schedule,   !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {28ef4c4f-6c3a-4c94-9965-5485738f16b0}, !- Handle
  DHW NaturalGas Supply Temperature Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  57.2222222222222;                       !- Value

OS:Schedule:Constant,
  {0cd51823-3e46-4943-b2cf-5f29f92bd6ea}, !- Handle
  DHW NaturalGas Water Heater Setpoint Temperature Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  57.2222222222222;                       !- Value

OS:Schedule:Constant,
  {94587466-77aa-4aa2-b7fe-debb120f5286}, !- Handle
  Perimeter_bot_ZN_1 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {cad7d254-1ba4-429b-bc57-d9b76204c5d2}, !- Handle
  Perimeter_bot_ZN_1 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {c3e8a1ae-d2ad-4901-a0ed-3d8a296db04e}, !- Handle
  Perimeter_bot_ZN_1 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {8585aa63-c4d7-470a-97f3-bc43816a58a5}, !- Handle
  Perimeter_bot_ZN_1 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {56834e74-5670-4bf2-af11-7f2094f6ebc0}, !- Handle
  Perimeter_bot_ZN_2 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {999ca547-6c71-4173-b5a3-7e0a3c2cf135}, !- Handle
  Perimeter_bot_ZN_2 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {6171b7e4-3424-413b-9f26-c20146526206}, !- Handle
  Perimeter_bot_ZN_2 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {306b0266-5e1e-412d-808b-7959b14cf178}, !- Handle
  Perimeter_bot_ZN_2 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {456a318d-ea21-4f62-81ce-e7936f485d90}, !- Handle
  Perimeter_bot_ZN_3 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {913b12d0-8fa9-47f1-ab84-3c5ac129bde8}, !- Handle
  Perimeter_bot_ZN_3 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {07667de1-dc80-409e-ab9c-a22eec34f9fd}, !- Handle
  Perimeter_bot_ZN_3 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {cec8445c-50d8-46f6-ad4f-d7a17e05fc21}, !- Handle
  Perimeter_bot_ZN_3 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {62f99602-73e4-43ea-a2e7-6db3c771ec22}, !- Handle
  Perimeter_bot_ZN_4 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {91a5b121-371f-4b93-b3bb-c7e32478660b}, !- Handle
  Perimeter_bot_ZN_4 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {13f6ed80-c489-4a56-a191-53085d6f4bb5}, !- Handle
  Perimeter_bot_ZN_4 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {cf884983-fd9f-43da-a76d-e07d7c2e3ee9}, !- Handle
  Perimeter_bot_ZN_4 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:InternalMass:Definition,
  {be6a7df0-3597-4ea1-a378-4ff47b1c4327}, !- Handle
  Perimeter_Zone_4_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.54399104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Handle
  Interior Furnishings,                   !- Name
  {e20b508e-a5f9-4778-80eb-bb1407b347b5}, !- Surface Rendering Name
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}; !- Layer 1

OS:InternalMass,
  {586a2703-1a62-401b-8351-068e4807eae7}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass,       !- Name
  {be6a7df0-3597-4ea1-a378-4ff47b1c4327}, !- Internal Mass Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Handle
  Perimeter_Zone_4,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Zone Air Inlet Port List
  {112a67cb-bbc4-4f60-b700-96f0f022183d}, !- Zone Air Exhaust Port List
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Zone Air Node Name
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5aa2534b-f46d-4dcc-95cc-77956c1dfffe}, !- Group Rendering Name
  {e16f346f-d275-4521-9bfa-bf87ac726678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c711b976-77fc-400d-8e95-cc638abab2f8}, !- Handle
  Node 1,                                 !- Name
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Source Object
  11,                                     !- Outlet Port
  {c711b976-77fc-400d-8e95-cc638abab2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- HVAC Component
  {f0d9571d-04b7-410a-b2c4-df2905ee3889}; !- Port 1

OS:PortList,
  {112a67cb-bbc4-4f60-b700-96f0f022183d}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}; !- HVAC Component

OS:PortList,
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- HVAC Component
  {606a9d2e-01e0-4184-936d-3ddf4d5fd2f8}; !- Port 1

OS:Sizing:Zone,
  {c2f9c34f-64dc-4a0c-8c3f-19d2f8f8f53b}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e86f4392-669e-4eca-9ce0-67ba4f7000ad}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66fa4a7b-77b1-4cef-bded-3b083b65ab15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Handle
  Perimeter_Space_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3db07e2f-5666-4307-ad7a-1146146a2cb1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e16f346f-d275-4521-9bfa-bf87ac726678}, !- Handle
  Perimeter_bot_ZN_4 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}, !- Handle
  Exterior Wall Type 2 Gypsum Board,      !- Name
  MediumSmooth,                           !- Roughness
  0.099,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c17ef739-f447-4827-8b05-e370a4a63f43}, !- Handle
  Exterior Wall Type 1 Stucco,            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a279c3c2-e76b-4601-8514-7ff8dd710c41}, !- Handle
  Exterior Wall Type 2 Insulation 1,      !- Name
  MediumSmooth,                           !- Roughness
  0.179,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c62e6248-904f-45fe-be34-8952b5942295}, !- Handle
  Opaque Door Panel,                      !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ef0649d3-abd9-40d0-9950-0dd98c788128}, !- Handle
  Overhead Door Panel,                    !- Name
  MediumRough,                            !- Roughness
  0.352,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {a1279630-e06c-43c4-bdfe-f29bf503957e}, !- Handle
  Air Space,                              !- Name
  0.155;                                  !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {5bbf7a36-fef5-43bf-92c0-30076403e666}, !- Handle
  Air-gap:0.1300,                         !- Name
  0.13;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {d69afa53-577a-4214-898a-88569eeeeb57}, !- Handle
  Clear Acrylic Plastic,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.92,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.92,                                   !- Visible Transmittance at Normal Incidence
  0.05,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.05,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {eb6ed425-0a30-40d3-818e-28d18e19ba26}, !- Handle
  Diffusing Acrylic Plastic,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0022,                                 !- Thickness {m}
  0.9,                                    !- Solar Transmittance at Normal Incidence
  0.08,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                                    !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Construction,
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Handle
  Interior Wall,                          !- Name
  {a4c32ad9-a8b4-4fd4-bd26-8c5238a48c28}, !- Surface Rendering Name
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}; !- Layer 1

OS:Construction,
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Handle
  Swinging Door,                          !- Name
  {7b5b652f-67bb-4ab5-b991-48c912aa95a5}, !- Surface Rendering Name
  {c62e6248-904f-45fe-be34-8952b5942295}; !- Layer 1

OS:ThermalZone,
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Handle
  Core_Zone,                              !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Zone Air Inlet Port List
  {6c53d6b5-59c1-4a26-af24-07138df618e7}, !- Zone Air Exhaust Port List
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Zone Air Node Name
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7538060f-ea65-4f78-9091-5fc26ad2c3e7}, !- Group Rendering Name
  {8610cc26-d6b1-4173-93af-2ab394c3e612}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b528a098-7f60-4bc1-87ef-20b15c1dd628}, !- Handle
  Node 2,                                 !- Name
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Source Object
  11,                                     !- Outlet Port
  {b528a098-7f60-4bc1-87ef-20b15c1dd628}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- HVAC Component
  {6f3aa1c8-9c75-41dd-b292-5d7c3e75591b}; !- Port 1

OS:PortList,
  {6c53d6b5-59c1-4a26-af24-07138df618e7}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}; !- HVAC Component

OS:PortList,
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- HVAC Component
  {1e9cb548-e278-4ec6-a935-5eebb54d7b1f}; !- Port 1

OS:Sizing:Zone,
  {ce01aeb4-ab9b-4a9e-9a3e-aff420544e80}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2,                                   !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f4e4f900-94d6-44ff-bbc7-483e08642c44}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc67e91b-a733-4582-8713-a59594a1e233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Handle
  Core_Space_1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f14bd22-c668-4ca2-8498-26c944e15b00}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8610cc26-d6b1-4173-93af-2ab394c3e612}, !- Handle
  Core_bottom Setpoints,                  !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Handle
  Perimeter_Zone_1,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Zone Air Inlet Port List
  {81d8251f-6a50-4717-b527-1d8eb3992256}, !- Zone Air Exhaust Port List
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Zone Air Node Name
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6b94673-bd35-4808-8cb0-a76030a4f8dc}, !- Group Rendering Name
  {87f77813-4228-4532-bc73-66db77af42c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed0eded-9de0-4a8b-a4c4-6d41d029b790}, !- Handle
  Node 3,                                 !- Name
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Source Object
  11,                                     !- Outlet Port
  {2ed0eded-9de0-4a8b-a4c4-6d41d029b790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- HVAC Component
  {737fbb3f-b1b2-434d-bc1e-e5832df37619}; !- Port 1

OS:PortList,
  {81d8251f-6a50-4717-b527-1d8eb3992256}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}; !- HVAC Component

OS:PortList,
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- HVAC Component
  {ffbcc158-458d-4da1-ae1f-be420394ceae}; !- Port 1

OS:Sizing:Zone,
  {dcdc7c17-3c59-4f58-ab6a-54650b237dbe}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ffe66714-2f8f-4568-8af5-1a62bb6c8931}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8ecc933-58b8-4d2d-b3b9-333cb0aed632}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Handle
  Perimeter_Space_1,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7c85d2f0-cb80-43b7-9a20-c9e259504efe}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f77813-4228-4532-bc73-66db77af42c1}, !- Handle
  Perimeter_bot_ZN_1 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Handle
  Perimeter_Zone_2,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Zone Air Inlet Port List
  {ac2ff5ec-3e4d-4a8d-9a02-d33c96ac9bdb}, !- Zone Air Exhaust Port List
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Zone Air Node Name
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {959a4e22-474d-48e6-8f08-04a6151307a6}, !- Group Rendering Name
  {9304fcb8-2884-47c0-b125-53ba94d58978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f506050-3191-4029-bf91-19082e682017}, !- Handle
  Node 4,                                 !- Name
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Source Object
  11,                                     !- Outlet Port
  {7f506050-3191-4029-bf91-19082e682017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- HVAC Component
  {3959d2c9-52b1-41e3-9a44-f19f098f34f6}; !- Port 1

OS:PortList,
  {ac2ff5ec-3e4d-4a8d-9a02-d33c96ac9bdb}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}; !- HVAC Component

OS:PortList,
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- HVAC Component
  {2571517b-b5f5-43fa-b582-e4d7297c45a8}; !- Port 1

OS:Sizing:Zone,
  {1b034c21-977f-469a-a9df-a5bf365c5c92}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cc9d2981-5659-4f29-80c6-22e09cc8b864}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6d0ec0c-25c2-4360-9c6b-ea760af37b5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Handle
  Perimeter_Space_2,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {130ce244-6e22-41ea-8882-6cb942ce5d40}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9304fcb8-2884-47c0-b125-53ba94d58978}, !- Handle
  Perimeter_bot_ZN_2 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Handle
  Perimeter_Zone_3,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Zone Air Inlet Port List
  {7dd3b59e-0297-4e7c-9f09-692f146a7033}, !- Zone Air Exhaust Port List
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Zone Air Node Name
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0ead85a-0ac8-4208-8eec-7da1e7fc615c}, !- Group Rendering Name
  {e19c87df-d11a-4f79-adc9-2b3e33fb5bdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30533d59-f124-4a84-b024-d53b4a1dd15e}, !- Handle
  Node 5,                                 !- Name
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Source Object
  11,                                     !- Outlet Port
  {30533d59-f124-4a84-b024-d53b4a1dd15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- HVAC Component
  {b264c30f-1ee7-494a-a384-96853a19b903}; !- Port 1

OS:PortList,
  {7dd3b59e-0297-4e7c-9f09-692f146a7033}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}; !- HVAC Component

OS:PortList,
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- HVAC Component
  {489b62dc-189a-4dc4-8562-e6be3104614c}; !- Port 1

OS:Sizing:Zone,
  {4e5a84fe-3994-426f-be44-b193dccab5fc}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0c049a7e-0b69-43ba-9f1d-49c08bbfedeb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66c3eab0-e8d4-4619-b894-13cd5c03d9d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Handle
  Perimeter_Space_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {187159cb-c262-461a-b0c8-289f2b7d9b26}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e19c87df-d11a-4f79-adc9-2b3e33fb5bdd}, !- Handle
  Perimeter_bot_ZN_3 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {e82effe8-c574-473d-a72d-ffb7277ccb50}, !- Handle
  Core_Zone_1_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef75d13-da46-4aef-a69d-6ecb9f2e2eed}, !- Handle
  Core_Zone_5_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203d7280-8984-4117-91be-b176e071122d}, !- Handle
  Core_Zone_5_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf1d30f-f0a6-4802-bcdf-069c0afaa628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf1d30f-f0a6-4802-bcdf-069c0afaa628}, !- Handle
  Core_Zone_5_Wall_East Reversed,         !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203d7280-8984-4117-91be-b176e071122d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40ff35c-6d93-4c4c-8309-ae313aa47951}, !- Handle
  Core_Zone_5_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff28996-8c10-4d98-bb42-569a25813ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff28996-8c10-4d98-bb42-569a25813ee4}, !- Handle
  Core_Zone_5_Wall_North Reversed,        !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40ff35c-6d93-4c4c-8309-ae313aa47951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1fbe43f-b442-4cf6-b856-35a61272b3b2}, !- Handle
  Core_Zone_5_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5adb646-aa17-4609-b729-75f6bf733816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5adb646-aa17-4609-b729-75f6bf733816}, !- Handle
  Core_Zone_5_Wall_South Reversed,        !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1fbe43f-b442-4cf6-b856-35a61272b3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f092ca-4763-4b3e-a76a-b84328b3bf88}, !- Handle
  Core_Zone_5_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9293355d-7c86-49a7-9006-a96ad79e85da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9293355d-7c86-49a7-9006-a96ad79e85da}, !- Handle
  Core_Zone_5_Wall_West Reversed,         !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f092ca-4763-4b3e-a76a-b84328b3bf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2789e6-ec44-4200-a586-f44fa5374295}, !- Handle
  Perimeter_Zone_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a3a277-e6dc-4819-9bc4-a5c3cfcac5f9}, !- Handle
  Perimeter_Zone_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72bd261-72ea-4ac8-842b-987e5c358fa0}, !- Handle
  Perimeter_Zone_1_Interior_Wall_ZN_1_East, !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace40a70-4b96-4521-a642-a1514b458115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace40a70-4b96-4521-a642-a1514b458115}, !- Handle
  Perimeter_Zone_1_Wall_East Reversed,    !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e72bd261-72ea-4ac8-842b-987e5c358fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Handle
  Perimeter_Zone_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6076976-ca5d-46d9-947f-f79b8b59b71d}, !- Handle
  Perimeter_Zone_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f916bd7d-8ee8-4b7b-bf19-c4a4dbe9fbd4}, !- Handle
  Perimeter_Zone_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Handle
  Perimeter_Zone_2_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a4bd56-8593-425d-96f7-29d163ec88e7}, !- Handle
  Perimeter_Zone_2_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30eb4a1-f27e-410c-b4cd-595ab99d5298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30eb4a1-f27e-410c-b4cd-595ab99d5298}, !- Handle
  Perimeter_Zone_2_Wall_North Reversed,   !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a4bd56-8593-425d-96f7-29d163ec88e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44cd694-8d8e-43ef-b45a-38cf5e1bef26}, !- Handle
  Perimeter_Zone_3_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e12cf5e-9762-4e51-9286-13631e585a35}, !- Handle
  Perimeter_Zone_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Handle
  Perimeter_Zone_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a5d71a-af0b-45f5-9f71-8d4df94890e2}, !- Handle
  Perimeter_Zone_3_Footing,               !- Name
  Wall,                                   !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, -0.6096,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, -0.6096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffda940a-f216-42b2-bff0-0a25627b2299}, !- Handle
  Perimeter_Zone_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71318ae2-1036-4954-b444-6f92aab00d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71318ae2-1036-4954-b444-6f92aab00d2c}, !- Handle
  Perimeter_Zone_3_Wall_West Reversed,    !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffda940a-f216-42b2-bff0-0a25627b2299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b05600e-42b4-4c93-9cf7-e7e27c3f535a}, !- Handle
  Perimeter_Zone_4_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0884170a-3dfb-463c-92db-a5502fafbcc2}, !- Handle
  Perimeter_Zone_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70af0216-e41d-49d3-8958-ead0104c77fe}, !- Handle
  Perimeter_Zone_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f2d223-7646-4ac5-8c3a-22a8bb72dcd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f2d223-7646-4ac5-8c3a-22a8bb72dcd2}, !- Handle
  Perimeter_Zone_4_Wall_South Reversed,   !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70af0216-e41d-49d3-8958-ead0104c77fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Handle
  Perimeter_Zone_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c20e009-56cf-401f-93ea-66970fa31a8d}, !- Handle
  Perimeter_Zone_4_Wall_West_Footing,     !- Name
  Wall,                                   !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, -0.6096,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, -0.6096;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb74d6f6-3cad-429e-9592-0fe748da6b0e}, !- Handle
  Perimeter_Zone_1_Wall_South_Door1,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.982594238416, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d647b4f-d4b4-473f-8616-89bdc7f701dc}, !- Handle
  Perimeter_ZN_1_Wall_South_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3469bd9a-f793-4aeb-a781-1d25df2eee4a}, !- Handle
  Perimeter_Zone_1_Wall_South_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0,                              !- X,Y,Z Vertex 2 {m}
  15.8242, 0, 1.0,                        !- X,Y,Z Vertex 3 {m}
  15.8242, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a0ebc74-01e1-44f7-980d-0cbc65b1a3a3}, !- Handle
  Perimeter_Zone_1_Wall_South_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0434, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  17.0434, 0, 1.0,                        !- X,Y,Z Vertex 2 {m}
  32.8676, 0, 1.0,                        !- X,Y,Z Vertex 3 {m}
  32.8676, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8101fef5-2ed7-484b-9cc4-009d364ecfb9}, !- Handle
  Perimeter_Zone1_Wall_South_Window3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0868, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  34.0868, 0, 1.0,                        !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0,                          !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9138deee-c6b9-4f10-94e4-93972ca323c2}, !- Handle
  Perimeter_Zone_2_Wall_East_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1336,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0,             !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0,             !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8413631f-8512-4f00-8999-24dd4d4101d0}, !- Handle
  Perimeter_Zone_2_Wall_East_Window1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0,                         !- X,Y,Z Vertex 2 {m}
  49.911, 30.8353, 1.0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 30.8353, 2.4;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a99c109-dc3a-4ed9-8504-ad4aa954390f}, !- Handle
  Perimeter_Zone_2_Wall_East_Window2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 32.0545, 2.4,                   !- X,Y,Z Vertex 1 {m}
  49.911, 32.0545, 1.0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.4;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb0927fa-52da-404f-b308-238c3da658c2}, !- Handle
  Perimeter_Zone_3_Wall_North_Door1,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {659e0620-e3cb-4147-86d7-0f94801d31af}, !- Handle
  Perimeter_Zone_3_Wall_North_Door2,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af61cf09-11cc-4e36-9e7b-981a14e8672d}, !- Handle
  Perimeter_Zone_3_Wall_North_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.4,                    !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0,                    !- X,Y,Z Vertex 2 {m}
  34.0868, 33.2738, 1.0,                  !- X,Y,Z Vertex 3 {m}
  34.0868, 33.2738, 2.4;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c30b641f-38ea-40c8-8247-a2e592e4c1c2}, !- Handle
  Perimeter_Zone_3_Wall_North_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.8676, 33.2738, 2.4,                  !- X,Y,Z Vertex 1 {m}
  32.8676, 33.2738, 1.0,                  !- X,Y,Z Vertex 2 {m}
  17.0434, 33.2738, 1.0,                  !- X,Y,Z Vertex 3 {m}
  17.0434, 33.2738, 2.4;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723d98a5-a0e4-4250-85b7-3d4ce874ee49}, !- Handle
  Perimeter_Zone_3_Wall_North_Window3,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8242, 33.2738, 2.4,                  !- X,Y,Z Vertex 1 {m}
  15.8242, 33.2738, 1.0,                  !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58b910e-84e8-4564-938f-9bdecbe1b004}, !- Handle
  Perimeter_Zone_4_Wall_West_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1336;              !- X,Y,Z Vertex 4 {m}

! Note h
OS:SubSurface,
  {382ac682-cb2f-42df-a862-983e51e3159f}, !- Handle
  Perimeter_Zone_4_Wall_West_Window1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0,                        !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 1.0,                         !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b68217c9-a085-45a2-8410-12dbe7343c03}, !- Handle
  Perimeter_Zone_4_Wall_West_Window2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2192, 2.4,                         !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 1.0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {37a62e06-f4f7-4ad6-9862-71bad8a1afef}, !- Handle
  Core_Internal_Mass_Definition,          !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.31477504,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {36c4b350-26ac-4ab8-a8db-c2496927ffbf}, !- Handle
  Core_bottom Internal Mass,              !- Name
  {37a62e06-f4f7-4ad6-9862-71bad8a1afef}, !- Internal Mass Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9f87c57d-26d0-449e-acb4-6731ee9590f4}, !- Handle
  Perimeter_Zone_1_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.71917056,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e23272ba-cded-4796-9c96-242a6046e610}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass,       !- Name
  {9f87c57d-26d0-449e-acb4-6731ee9590f4}, !- Internal Mass Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1ae43b12-2339-4448-aa83-ad42678365f5}, !- Handle
  Perimeter_Zone_2_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.54399104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e53855e-7563-481e-b2d0-9c5c1f25ea9b}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass,       !- Name
  {1ae43b12-2339-4448-aa83-ad42678365f5}, !- Internal Mass Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7493d40d-a345-49c5-bfcf-f5c9f8041c01}, !- Handle
  Perimeter_Zone_3_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.71917056,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {de850533-27fe-498c-8f4a-73c92d9e88ac}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass,       !- Name
  {7493d40d-a345-49c5-bfcf-f5c9f8041c01}, !- Internal Mass Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SurfaceProperty:OtherSideConditionsModel,
  {023bc4b4-60de-4021-bb9b-c288816d4a63}, !- Handle
  GapConvectionModel,                     !- Name
  GapConvectionRadiation;                 !- Type of Modeling

OS:People:Definition,
  {f9fdd5c0-7897-4778-a28a-159040c84cd6}, !- Handle
  Core_Zone_People_Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {0a6102b1-b004-4df9-9505-7fc42d85ca05}, !- Handle
  Core_bottom People,                     !- Name
  {f9fdd5c0-7897-4778-a28a-159040c84cd6}, !- People Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {64c63aec-faad-4eb0-afec-64d14e6df8a7}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {51ee72e5-01dd-43dc-8acb-b5c16ce42876}, !- Handle
  Perimeter_Zone_1_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {da3ca32f-2ac2-4385-84a5-3a8968cd63a7}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {51ee72e5-01dd-43dc-8acb-b5c16ce42876}, !- People Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {40056681-e844-4f94-8ab5-32cb9bca3e16}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {083de69b-3aae-43f7-bf64-7f97105be790}, !- Handle
  Perimeter_Zone_2_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {3ed15f26-3811-4163-84e0-9dc0bafd8397}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {083de69b-3aae-43f7-bf64-7f97105be790}, !- People Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {d2b83d32-fb6c-46d3-a675-60291cdb1eb5}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {53e45ed6-5f4d-48a4-994f-00227a3d6826}, !- Handle
  Perimeter_Zone_3_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {c7a23b18-55d3-454d-a0ff-2c475456ccc6}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {53e45ed6-5f4d-48a4-994f-00227a3d6826}, !- People Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {849da593-1217-48a3-94c4-26ab39bfc9c6}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9f7e363f-c594-41bc-a6ae-7aee3b688766}, !- Handle
  Perimeter_Zone_4_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {5aa5e092-b588-483e-a4d4-8f727d858522}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {9f7e363f-c594-41bc-a6ae-7aee3b688766}, !- People Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {d45da943-b0ee-47e8-a793-ef7f5f6ec8c7}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3278888-e86f-408f-bdc3-ae10c47dc470}, !- Handle
  Core_Zone_Lighting_Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f0a00e9b-0c53-42e5-9a54-3cfd20bb4368}, !- Handle
  Core_bottom Lighting,                   !- Name
  {f3278888-e86f-408f-bdc3-ae10c47dc470}, !- Lights Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {cb7bea82-6978-447e-a866-dd7252554f90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {7364c90f-d88e-4966-9965-1de93341d79f}, !- Handle
  Perimeter_Zone_1_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {712b85ee-6306-4a8d-bc64-222ef0765c92}, !- Handle
  Perimeter_bot_ZN_1 Lighting,            !- Name
  {7364c90f-d88e-4966-9965-1de93341d79f}, !- Lights Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {33fe42ff-cf50-46a8-bc01-db6d69e1c8f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {e3175459-57b8-4b0d-aa78-227890472c73}, !- Handle
  Perimeter_Zone_2_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9f52dc09-d7e9-4aae-aed7-12ce9b2b6672}, !- Handle
  Perimeter_bot_ZN_2 Lighting,            !- Name
  {e3175459-57b8-4b0d-aa78-227890472c73}, !- Lights Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {07288ae1-c992-4c33-9849-353643e9dc0d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {84d03d42-24b0-4762-9ede-039107cd0061}, !- Handle
  Perimeter_Zone_3_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a27f108-c38a-44f3-9fb4-e88fbb21d60b}, !- Handle
  Perimeter_bot_ZN_3 Lighting,            !- Name
  {84d03d42-24b0-4762-9ede-039107cd0061}, !- Lights Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {38c819bb-a935-422d-a63f-55ec09a81d3c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {68025993-a2e5-422b-847f-312a2444e5ea}, !- Handle
  Perimeter_Zone_4_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b2f5ddc-3884-4577-929a-092506571d07}, !- Handle
  Perimeter_bot_ZN_4 Lighting,            !- Name
  {68025993-a2e5-422b-847f-312a2444e5ea}, !- Lights Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {127da2eb-4913-4731-837b-a6107e44c208}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {81555062-d50a-4e27-9d64-9711c4c2e1f2}, !- Handle
  Core_Zone_Elec_Equip_Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {79331396-8d2d-4d8b-9189-1afd8cc71a89}, !- Handle
  Core_bottom Elec Equip,                 !- Name
  {81555062-d50a-4e27-9d64-9711c4c2e1f2}, !- Electric Equipment Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {ae1cd5be-ad26-43b6-ba80-44dfd944c110}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5a731f9-42a2-4948-9f4d-41ecfb5471ba}, !- Handle
  Perimeter_Zone_1_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6763d71f-0e1f-44df-aab9-5b77e6572da4}, !- Handle
  Perimeter_bot_ZN_1 Elec Equip,          !- Name
  {d5a731f9-42a2-4948-9f4d-41ecfb5471ba}, !- Electric Equipment Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {bbf00a2a-53f8-4d47-8752-44f0dffe577a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6cc4beed-6f16-460f-9afa-afde5be78328}, !- Handle
  Perimeter_Zone_2_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8222b0df-6814-4973-b80f-7ab9e9dea7c6}, !- Handle
  Perimeter_bot_ZN_2 Elec Equip,          !- Name
  {6cc4beed-6f16-460f-9afa-afde5be78328}, !- Electric Equipment Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {ee99472e-4cb3-48af-b0ae-4821933679c3}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16511bc3-793f-460b-9eb7-281e8be40a4e}, !- Handle
  Perimeter_Zone_3_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {394c1f0e-9231-473c-a0a0-85a81437113c}, !- Handle
  Perimeter_bot_ZN_3 Elec Equip,          !- Name
  {16511bc3-793f-460b-9eb7-281e8be40a4e}, !- Electric Equipment Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {a733da93-5485-41ef-bf05-b7acef6f2a8a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {509cf781-a0ff-43a1-9f2d-869cfd930906}, !- Handle
  Perimeter_Zone_4_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e882427f-3270-4093-a838-480eb124ef82}, !- Handle
  Perimeter_bot_ZN_4 Elec Equip,          !- Name
  {509cf781-a0ff-43a1-9f2d-869cfd930906}, !- Electric Equipment Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {72eff58f-c20c-4324-87a9-55a9e6efc68a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {8a1da370-fa28-468f-8068-fc8046334aac}, !- Handle
  Infiltration_Method_1_Core_Zone,        !- Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be535e7a-f89a-4901-9eda-21c79bd6bd09}, !- Handle
  Infiltration_Method_1_Zone_1,           !- Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da7c6cd4-02d5-4459-94a6-0c011bd8e236}, !- Handle
  Infiltration_Method_2_Zone_2,           !- Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.000586232,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {969781bf-eb31-4aae-9a7d-eef512b7fd64}, !- Handle
  Infiltration_Method_3_Zone_3,           !- Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0003884168,                           !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d828c6a-e265-4c04-a262-cb82c93e89d3}, !- Handle
  Infiltration_Method_3_Zone_4,           !- Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0004090924,                           !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {0144501f-c13e-40a8-a9f4-1391e0239e85}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {4f14bd22-c668-4ca2-8498-26c944e15b00}, !- Handle
  Core_Zone_Design_OA,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7c85d2f0-cb80-43b7-9a20-c9e259504efe}, !- Handle
  Perimeter_Zone_1_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {130ce244-6e22-41ea-8882-6cb942ce5d40}, !- Handle
  Perimeter_Zone_2_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {187159cb-c262-461a-b0c8-289f2b7d9b26}, !- Handle
  Perimeter_Zone_3_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3db07e2f-5666-4307-ad7a-1146146a2cb1}, !- Handle
  Perimeter_Zone_4_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:SystemModel,
  {e2af10c6-c80c-45dc-806a-cfcb5e034a7d}, !- Handle
  MZ-VAV-G Supply Fan,                    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Continuous,                             !- Speed Control Method
  0.25,                                   !- Electric Power Minimum Flow Rate Fraction
  1314.720387235,                         !- Design Pressure Rise {Pa}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  2054.0634608,                           !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.67,                                   !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.6006,                                 !- Fan Total Efficiency
  {64fe2d68-387c-4e1b-a636-378589eb611a}, !- Electric Power Function of Flow Fraction Curve Name
  1314.720387235,                         !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  MZ-VAV Fans;                            !- End-Use Subcategory

OS:Schedule:Constant,
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Handle
  Always On Discrete,                     !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Quartic,
  {64fe2d68-387c-4e1b-a636-378589eb611a}, !- Handle
  MZ-VAV-G Supply Fan Curve,              !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:EnergyManagementSystem:Sensor,
  {77589c03-599a-4fbc-a9b2-7f8d521ac142}, !- Handle
  EFC_meter,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Electricity:Facility;                   !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {e8940803-8f62-44fe-bf94-64e4ca9d40d4}, !- Handle
  MZ-VAV-G Cool-Cap-fFF2,                 !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {6bdd296f-dd2e-4c32-b133-a089fe9f78bc}, !- Handle
  MZ-VAV-G Cool-EIR-fFF1,                 !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {7367fe0c-9a90-4ff3-8158-2bf78d83c46a}, !- Handle
  MZ-VAV-G Cool-EIR-fFF2,                 !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {e3273998-2d0b-4e8e-9853-8a0b4c67f3c1}, !- Handle
  MZ-VAV-G Cool-PLF-fPLR1,                !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6ded1de0-cfff-4bf9-aa9f-d2038c2f30b9}, !- Handle
  MZ-VAV-G Cool-PLF-fPLR2,                !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cb9e417-429e-4dbb-9103-88aba7896759}, !- Handle
  MZ-VAV-G Cool-Cap-fT1,                  !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d59584c-6145-4c99-9737-3adc2f15b065}, !- Handle
  MZ-VAV-G Cool-Cap-fT2,                  !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2270e95c-8087-48c6-8938-d3688996ee36}, !- Handle
  MZ-VAV-G Cool-EIR-fT1,                  !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a9107537-6e89-4f1f-83cf-233633e01f8a}, !- Handle
  MZ-VAV-G Cool-EIR-fT2,                  !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Output:Constructions,
  {5c1a3e67-dd47-4e91-815f-a3411b749c78}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:Table:SummaryReports,
  {65e6eb7f-69f9-454d-82fd-d85139cc0fbd}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  LightingSummary,                        !- Report Name 8
  DXReportMonthly,                        !- Report Name 9
  SystemSummary,                          !- Report Name 10
  DemandEndUseComponentsSummary,          !- Report Name 11
  SensibleHeatGainSummary,                !- Report Name 12
  EnergyConsumptionElectricityNaturalGasMonthly, !- Report Name 13
  EndUseEnergyConsumptionElectricityMonthly, !- Report Name 14
  EnergyConsumptionDieselFuelOilMonthly,  !- Report Name 15
  EnergyConsumptionElectricityGeneratedPropaneMonthly, !- Report Name 16
  EnergyConsumptionCoalGasolineMonthly,   !- Report Name 17
  EndUseEnergyConsumptionNaturalGasMonthly, !- Report Name 18
  EndUseEnergyConsumptionDieselMonthly,   !- Report Name 19
  EndUseEnergyConsumptionFuelOilMonthly,  !- Report Name 20
  EndUseEnergyConsumptionCoalMonthly,     !- Report Name 21
  EndUseEnergyConsumptionPropaneMonthly,  !- Report Name 22
  EndUseEnergyConsumptionGasolineMonthly, !- Report Name 23
  ZoneCoolingSummaryMonthly,              !- Report Name 24
  ZoneHeatingSummaryMonthly;              !- Report Name 25

OS:OutputControl:Table:Style,
  {6ff29bfc-ff44-47dd-9686-a143949e9e75}, !- Handle
  CommaAndHTML,                           !- Column Separator
  InchPound;                              !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {e1575373-bb46-4616-b575-f009ea77501b}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:SQLite,
  {d883575f-33fe-46d3-a4aa-f05638cfc985}, !- Handle
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

OS:EnvironmentalImpactFactors,
  {ed6e8cd8-4a79-494d-9244-3ad8cafcddf3}, !- Handle
  0.775556,                               !- District Heating Water Efficiency
  3.180952,                               !- District Cooling COP {W/W}
  0.722069,                               !- District Heating Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

OS:Output:Diagnostics,
  {c14b451a-156d-47df-a30a-9dcf565d9994}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:ClimateZones,
  {60f4d912-3a93-411a-b131-6f6ebb18b8ac}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {c33eb3dd-f15f-49ad-a9e1-574454f03474}; !- Handle

OS:LifeCycleCost:Parameters,
  {226d273a-1697-43aa-9958-1ed196336370}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {a1e80174-a503-4dd6-add0-d87776ff1a8e}, !- Handle
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}; !- Material Name

OS:StandardsInformation:Construction,
  {533028a3-389d-4417-ace4-1926c2e7da07}, !- Handle
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}; !- Construction Name

OS:StandardsInformation:Material,
  {f7c9aa93-ecad-4cee-8624-e8b1af707642}, !- Handle
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}; !- Material Name

OS:StandardsInformation:Material,
  {694a2e99-6333-40a4-9cb3-aacf9bed4469}, !- Handle
  {c17ef739-f447-4827-8b05-e370a4a63f43}; !- Material Name

OS:StandardsInformation:Material,
  {291a8bb1-d317-4df3-9c23-fcff92881cec}, !- Handle
  {a279c3c2-e76b-4601-8514-7ff8dd710c41}; !- Material Name

OS:StandardsInformation:Material,
  {65c0f92a-843d-4e11-bb35-276871cdf9dc}, !- Handle
  {c62e6248-904f-45fe-be34-8952b5942295}; !- Material Name

OS:StandardsInformation:Material,
  {13ebdbf5-4e5a-4f50-8b3d-0bdeded27a46}, !- Handle
  {ef0649d3-abd9-40d0-9950-0dd98c788128}; !- Material Name

OS:StandardsInformation:Material,
  {83284acf-8c06-487a-b2a4-fa7541d076d4}, !- Handle
  {a1279630-e06c-43c4-bdfe-f29bf503957e}; !- Material Name

OS:StandardsInformation:Material,
  {8c3a3ef6-46cf-4585-83f7-97eb1afe9403}, !- Handle
  {5bbf7a36-fef5-43bf-92c0-30076403e666}; !- Material Name

OS:StandardsInformation:Material,
  {4c15ae6f-6504-4a43-8554-b22629dbcc06}, !- Handle
  {d69afa53-577a-4214-898a-88569eeeeb57}; !- Material Name

OS:StandardsInformation:Material,
  {fc500407-1b91-45bc-8916-291fe382d53c}, !- Handle
  {eb6ed425-0a30-40d3-818e-28d18e19ba26}; !- Material Name

OS:StandardsInformation:Construction,
  {b0400958-41b6-4f3a-b0fe-76783e34fa73}, !- Handle
  {3435db34-a3b2-4712-ae01-9e006a37de0f}; !- Construction Name

OS:StandardsInformation:Construction,
  {60777629-2568-440a-b4c8-f127a7a335ed}, !- Handle
  {f290006d-bed0-40b8-8295-3af2a409dff6}; !- Construction Name

OS:Rendering:Color,
  {e20b508e-a5f9-4778-80eb-bb1407b347b5}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08b5776d-e8d9-4d17-81ed-d91e26e279e1}, !- Handle
  Rendering Color 2,                      !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12c928d0-78d8-4ca7-a6d6-16dae8d458a9}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089a30b6-d771-4eb0-9725-1f7c26d049f5}, !- Handle
  Rendering Color 4,                      !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da25661-3076-441b-8acd-addab5263360}, !- Handle
  Rendering Color 5,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff070f47-72eb-44d4-b595-9f66f7b1f7e1}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b51c673-48ec-4d40-a090-0e4ad760fb14}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259803f2-265d-4d9f-a323-557f7c919ca9}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cbd40c2-3fa6-4f5b-b9f5-9c4905adfdc8}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {053a3603-e4bc-4e0c-bc09-3551de8262dc}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb99de74-701c-46c9-a9ec-f77fc4f40b0b}, !- Handle
  Rendering Color 11,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {481991aa-9d3b-4504-9267-005b77916d98}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {631d7944-bfb6-415b-b1e6-98849d43d3be}, !- Handle
  Rendering Color 13,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad1b0940-48ef-4753-bea8-0e516da2458a}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c362d499-e679-4e34-b999-c94bc9f3b9c2}, !- Handle
  Rendering Color 15,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b4141b0-094b-4ab5-ab50-3d0db9727e50}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc1b3815-89cb-4f09-8d94-3bcadc857651}, !- Handle
  Rendering Color 17,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcc452ec-650f-4400-a3a7-332815a56275}, !- Handle
  Rendering Color 18,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd4dabb4-1789-445c-a5e8-d22e5a084b98}, !- Handle
  Rendering Color 19,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c954ae5b-495e-41af-b420-1651a6efaf7a}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4c32ad9-a8b4-4fd4-bd26-8c5238a48c28}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3071cdc4-b16a-4a4d-ba07-0a39f117a03f}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25639c34-17fe-433c-846a-2d0c01e40224}, !- Handle
  Rendering Color 23,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e8e0d02-3885-47c8-a999-9077c1c6064b}, !- Handle
  Rendering Color 24,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af3b69b8-bdcf-4f40-ab31-26eb1d93a6f3}, !- Handle
  Rendering Color 25,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0006bc2-da3d-4ccb-af66-e14900d6ea6a}, !- Handle
  Rendering Color 26,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d315bccb-f12c-4f45-bddb-bb1082180e4b}, !- Handle
  Rendering Color 27,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b8c6332-16ea-40f3-9bef-216ded5ecc35}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2cfca012-af64-40f2-81af-29cb33558551}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14e49612-aca3-4d46-8516-fe2ca3473fdf}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a066e39-7355-465c-8e05-eb90b6713a83}, !- Handle
  Rendering Color 31,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1685ddb0-12c9-497f-abc2-94ba476b3bc5}, !- Handle
  Rendering Color 32,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b5b652f-67bb-4ab5-b991-48c912aa95a5}, !- Handle
  Rendering Color 33,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {992f4135-c2e1-4522-9555-b8eb6cbea067}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0f05ddc-1e33-40b2-b8bf-64a351ccfe9b}, !- Handle
  Rendering Color 35,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7a77d82-9e69-4005-be4d-088de103a2b4}, !- Handle
  Rendering Color 36,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9ff193-ad90-456f-b5b9-1e3570c3b490}, !- Handle
  Rendering Color 37,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6b94673-bd35-4808-8cb0-a76030a4f8dc}, !- Handle
  Rendering Color 38,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa2534b-f46d-4dcc-95cc-77956c1dfffe}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0ead85a-0ac8-4208-8eec-7da1e7fc615c}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7538060f-ea65-4f78-9091-5fc26ad2c3e7}, !- Handle
  Rendering Color 41,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {959a4e22-474d-48e6-8f08-04a6151307a6}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:YearDescription,
  {2abea870-3c95-4792-a8ba-634e8f9416df}; !- Handle

OS:Rendering:Color,
  {8b00aec7-162f-4145-9e46-4ef8b52279fc}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed585b47-f1cb-4485-9e66-42b7f49c58de}, !- Handle
  Rendering Color 44,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1dd7bba1-1ada-4de6-a18b-055f4ec96316}, !- Handle
  Rendering Color 45,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {234ca5a4-31d7-4610-9a68-70bcb2c5c121}, !- Handle
  Rendering Color 46,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d71f3213-7417-4d7b-a800-9bf3bedc21db}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Handle
  229 Schedule Ruleset,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {f8865dd9-4f8a-4d2f-b5f8-cbbcfc70b22b}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {68d9e047-bf31-492f-979c-b8428b564d15}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d94a5b8f-4bfb-4e27-bf3d-bf2ab6f18a0b}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fe76862c-a7fc-41ab-896f-f9ebbc359a14}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {2faf6087-0683-4d7e-be71-0b492659a192}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9ad4f3d8-09c8-485e-b860-9157a7ff86cc}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {0bc8af0e-a48c-4a54-9265-38067c9994f0}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {3352d8b6-da08-4ab5-b169-a02913416d6d}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f27692b7-19c0-440f-b8bf-a41057271037}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {362cffd2-b493-4047-844c-256bef632731}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {13cafcda-1c3e-4c8b-8ad8-a221646f1450}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {dad3470a-7a55-46a7-b4b5-363b57c2393b}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {c4998f31-a8d4-41d8-b023-3d04e5b7cc65}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d9aab089-f007-4c6f-bc50-f7471eb0467f}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4b26286f-591e-4d1f-81a5-1dd1a39d6395}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {9ec2f5b9-793d-4307-8d62-b7b3ef18e027}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {46250848-44a5-41bc-9dac-56d7e88c6e88}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d7f445ad-c8c6-4492-987d-e7965ddd7b09}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0d9dfab0-59a9-48bd-bfdd-da2cac67ff22}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0feb95b2-6018-46d9-a8fe-eaccfcd6ed30}, !- Handle
  Temperature 4,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a1562218-8ae0-424a-a61f-4b15653e19a6}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4ae8f3c3-ca06-470c-a9fb-037ba09818f7}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1d7f637b-5be4-4f07-b911-62c927397aa9}, !- Handle
  Heating rate per person schedule,       !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  {b11044ea-a88d-465c-8fb1-4299fbb1ef76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11044ea-a88d-465c-8fb1-4299fbb1ef76}, !- Handle
  Schedule Day 2,                         !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {330b0146-72c2-493a-9fe0-4042f58c2d2c}, !- Handle
  Always On Discrete 1,                   !- Name
  {55385725-003a-45e4-a800-696fe7892d39}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {55385725-003a-45e4-a800-696fe7892d39}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

! Always Off Discrete
OS:Schedule:Constant,
  {8df85f89-dc30-465f-a3b5-2d63f992c646}, !- Handle
  Always Off Discrete hvac_library,       !- Name
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Schedule Type Limits Name
  0;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {6c3dd1bd-5f95-473d-b899-4347cee14f94}, !- Handle
  Always On Discrete 2,                   !- Name
  {55385725-003a-45e4-a800-696fe7892d39}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f6cf7966-5d45-40b8-885c-a7bc539748f8}, ! Handle
  Large Office Activity,                  ! Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, ! Schedule Type Limits Name
  {41983d69-b903-4e60-bccb-271507ca1f4d}, ! Default Day Schedule Name
  {35b9b797-c551-4700-b2bc-2fd4a0633601}, ! Summer Design Day Schedule Name
  {c9067609-d624-49cf-abb4-32f0e420baec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {41983d69-b903-4e60-bccb-271507ca1f4d}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {35b9b797-c551-4700-b2bc-2fd4a0633601}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9067609-d624-49cf-abb4-32f0e420baec}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {842d25d8-f1a4-40ed-b154-8006562fca54}, !- Handle
  Denver.Intl.AP Ann Htg 99% Condns DB,   !- Name
  -14.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {80b245ec-a737-45f6-ac09-f0cc0d122b9a}, !- Handle
  Denver.Intl.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -6.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -19.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9d1e4bfd-92cb-46bf-941b-1d80161e44f2}, !- Handle
  Denver.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  2.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  11.8,                                   !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e5812c71-ee85-460b-bdde-06fcd67c75c6}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns DB=>MWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b20927f1-24c5-4bf4-9b89-9ad38a3af491}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns WB=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a98af02d-0902-47cf-9176-f64ba88a46c6}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e57ea6c1-cc72-419a-a839-ef10ff6ee122}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  55800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:RadianceParameters,
  {a17f3ae8-9cb9-433f-93c6-5c836d29da42}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {29c0c29b-8512-4874-8aa7-5bbe0b9a78c3}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {ab5dcae3-ed30-4ded-a271-189f21021374}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1dee2716-3836-4762-b1e4-e02e710ea9b9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirContaminantBalance,
  {d0b90c1d-8164-43c4-bd8c-4cac28218ce3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {fe37ea5e-e729-44be-8700-d7d97d987859}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {dc62e1f8-92ca-4b85-bcc6-38cbcf920043}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Schedule:Constant,
  {f8865dd9-4f8a-4d2f-b5f8-cbbcfc70b22b}, !- Handle
  People heating rate,                    !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  120;                                    !- Value

! Always On Discrete
OS:Schedule:Constant,
  {94e416e2-127b-453c-814b-463474dded40}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1f32bd62-9d40-46c9-9082-750f8bc53c16}, !- Handle
  Always On Continuous,                   !- Name
  {d8e48558-e9b8-4cbd-9875-914ecd64b6dd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d8e48558-e9b8-4cbd-9875-914ecd64b6dd}, !- Handle
  Always On Continuous Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:OtherEquipment:Definition,
  {106d7bc1-a2d2-471b-9526-bd451ac2ffa9}, !- Handle
  Elevator,                               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  33.63,                                  !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {bf9dc792-a623-4087-9822-f0e1de28083c}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {6240e7b5-bd8a-46c3-9bb1-3f8bb47a9798}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7d23e3aa-78e2-4ed3-aaf2-791d3d6fc0d5}, !- Handle
  {6240e7b5-bd8a-46c3-9bb1-3f8bb47a9798}; !- Material Name

OS:WindowMaterial:Gas,
  {64c39f3b-bdab-4874-abb8-fac61492b797}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:StandardsInformation:Material,
  {c8e830a0-9644-498a-acc8-959d95dacfff}, !- Handle
  {64c39f3b-bdab-4874-abb8-fac61492b797}; !- Material Name

OS:WindowMaterial:Glazing,
  {8a604095-5486-4268-ad3b-275bd8fd6c45}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {f43e7d96-9a9d-4e88-af9d-21a9da06de76}, !- Handle
  {8a604095-5486-4268-ad3b-275bd8fd6c45}; !- Material Name

OS:Rendering:Color,
  {323002a9-017e-4035-bd93-f623be2a7791}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b3b732a-6a38-4295-a1bf-8ef9a0da8589}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {5a7ec6ec-add5-4ca3-83f9-9f3dcf28076c}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b040bcf4-d7f9-4805-a202-74fd0765b295}, !- Handle
  {5a7ec6ec-add5-4ca3-83f9-9f3dcf28076c}; !- Material Name

OS:Material,
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}, !- Handle
  Roof Type 1 Metal Deck,                 !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9b9d212-286c-4b27-b90c-31c995394e20}, !- Handle
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}; !- Material Name

OS:Rendering:Color,
  {2bf9511c-0f1e-4301-accc-802d07a4e3fc}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Material,
  {acb100f1-1dc1-437f-8991-46ada94fd388}, !- Handle
  Slab-on-grade Type 1 Concrete,          !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {27bb6697-d383-4fd4-9271-48f59f7bd8ae}, !- Handle
  {acb100f1-1dc1-437f-8991-46ada94fd388}; !- Material Name

OS:Material:NoMass,
  {93dea52e-4f6d-4a85-aee5-ed0e3f383db6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4530bde1-6de8-44a6-960d-2d204e212203}, !- Handle
  {93dea52e-4f6d-4a85-aee5-ed0e3f383db6}; !- Material Name

OS:Rendering:Color,
  {96f502fd-106d-4c95-a76b-87b158bca2d7}, !- Handle
  Rendering Color 52,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d51d8d9c-c365-446b-807a-d2b4410f2fb1}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {120e30de-6355-4e5c-b801-73a4aaf4eb56}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {577aadac-db40-42e7-969c-e834412917c4}, !- Handle
  Rendering Color 55,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Material,
  {0f080867-9b7a-4f24-b9fd-c983736db60b}, !- Handle
  Exterior Wall Type 1 Gypsum Board,      !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a744c95-22ce-4ae3-8d8b-9a7123b77c29}, !- Handle
  {0f080867-9b7a-4f24-b9fd-c983736db60b}; !- Material Name

OS:Material:NoMass,
  {e4a91720-f40f-407b-b801-288faf6da13b}, !- Handle
  Typical Insulation R-9.85,              !- Name
  Smooth,                                 !- Roughness
  1.73472284631618,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be1737c9-1974-406e-8f1e-d669f9a1821d}, !- Handle
  {e4a91720-f40f-407b-b801-288faf6da13b}; !- Material Name

OS:Rendering:Color,
  {ed3b0349-5221-4307-a5d3-cab3803182f4}, !- Handle
  Rendering Color 56,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4eab504-f16f-494d-8533-c292532d7a4a}, !- Handle
  Rendering Color 57,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {795892db-517d-43ea-8ca5-c2cfc2ebb049}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ec77ec0-67f7-440d-9f19-635e81dde205}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {4eb6efbc-b1bd-476d-ba60-45a7adb41a84}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4f64322-94f2-4a0a-a616-23b71f8e356a}, !- Handle
  {4eb6efbc-b1bd-476d-ba60-45a7adb41a84}; !- Material Name

OS:Rendering:Color,
  {68cca7f4-effd-4590-ae13-58df2061be7b}, !- Handle
  Rendering Color 60,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {4af03121-ecc2-4882-9aad-d1ca755d008b}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25e10c5e-9569-4efe-9d81-26377cd28044}, !- Handle
  {4af03121-ecc2-4882-9aad-d1ca755d008b}; !- Material Name

OS:Rendering:Color,
  {9c009f15-4a68-4a84-967e-fa18517dba54}, !- Handle
  Rendering Color 61,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {455c5dcf-cc8d-49bb-876c-a170dcb62ac6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33ed5d2c-2986-47f5-b3f7-d3747e8e6474}, !- Handle
  {455c5dcf-cc8d-49bb-876c-a170dcb62ac6}; !- Material Name

OS:Rendering:Color,
  {a1834b40-2561-4ef5-89f0-0e1564a9390b}, !- Handle
  Rendering Color 62,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {46a783e1-dbb6-4c21-a5b3-017acec88f0a}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9279f756-a32b-47a8-8787-91db783924ba}, !- Handle
  {46a783e1-dbb6-4c21-a5b3-017acec88f0a}; !- Material Name

OS:Rendering:Color,
  {9b6ab86a-8a9a-4b34-9e75-68419dedcbe8}, !- Handle
  Rendering Color 63,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Material,
  {ece03e15-f315-4d8a-8ac9-af16ce058d19}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64a19b28-de15-40e7-bf31-17e4dcc8b28b}, !- Handle
  {ece03e15-f315-4d8a-8ac9-af16ce058d19}; !- Material Name

OS:Material:NoMass,
  {ceae5f0a-8a97-4865-862c-44a9dbed6398}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96bd4c3d-4bdb-40cf-9e36-cdd8aa7117a2}, !- Handle
  {ceae5f0a-8a97-4865-862c-44a9dbed6398}; !- Material Name

OS:Rendering:Color,
  {a98c0180-01a6-403e-a8e5-6d33fa64ec8e}, !- Handle
  Rendering Color 71,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {6129691c-1c7e-44cc-bd89-aea7324e6111}, !- Handle
  Roof Type 2 Continuous Insulation,      !- Name
  Smooth,                                 !- Roughness
  0.106,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  922;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {43f81957-cea4-4afc-9ca6-f3f1aa825096}, !- Handle
  {6129691c-1c7e-44cc-bd89-aea7324e6111}; !- Material Name

OS:Material:NoMass,
  {0aac76f3-6aec-4da3-a28f-e1bc3017dded}, !- Handle
  Interior Air Film Roof,                 !- Name
  Smooth,                                 !- Roughness
  0.11;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {1445a269-3f88-49ba-84db-664ead5be1e1}, !- Handle
  {0aac76f3-6aec-4da3-a28f-e1bc3017dded}; !- Material Name

OS:Rendering:Color,
  {975f4d1b-195b-4c47-9fc8-bd2be465caf0}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ef74e23-71d8-4b04-af65-6f54ccf12681}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {44dcb80f-ff97-4440-9299-d6aa04560395}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {888621f0-9252-4e7c-8579-96232152fc12}, !- Handle
  {44dcb80f-ff97-4440-9299-d6aa04560395}; !- Material Name

OS:Rendering:Color,
  {502860d5-a122-4c29-82e5-e382f3e57cc8}, !- Handle
  Rendering Color 74,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {76aba318-9237-49a3-a47f-a9dd345e0017}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64f267d6-65d0-40c4-901d-120fbd7dcf57}, !- Handle
  {76aba318-9237-49a3-a47f-a9dd345e0017}; !- Material Name

OS:Rendering:Color,
  {9f5e7a64-d0dc-4204-940d-c8ac6d619ae6}, !- Handle
  Rendering Color 75,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {5b0b0219-cfe6-474e-b585-f48659493864}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {575824ea-ef9c-4dda-a296-2c311af59f47}, !- Handle
  {5b0b0219-cfe6-474e-b585-f48659493864}; !- Material Name

OS:Construction,
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Handle
  Exterior Wall Type 1,                   !- Name
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Surface Rendering Name
  {c17ef739-f447-4827-8b05-e370a4a63f43}, !- Layer 1
  {0f080867-9b7a-4f24-b9fd-c983736db60b}, !- Layer 2
  {8005a047-ca31-416d-a2a7-b650ab71c657}, !- Layer 3
  {0f080867-9b7a-4f24-b9fd-c983736db60b}; !- Layer 4

OS:Rendering:Color,
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Handle
  Rendering Color 76,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Material,
  {8005a047-ca31-416d-a2a7-b650ab71c657}, !- Handle
  Exterior Wall Type 1 Insulation,        !- Name
  Smooth,                                 !- Roughness
  0.062,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {7588dff9-c336-4ccb-a388-92e00e84f81f}, !- Handle
  {8005a047-ca31-416d-a2a7-b650ab71c657}; !- Material Name

OS:Material:NoMass,
  {53c5cbe4-e984-46a8-8d29-b155dae3c8d2}, !- Handle
  Interior Air Film Wall,                 !- Name
  Smooth,                                 !- Roughness
  0.12;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {c978c30b-285f-4df8-a19c-5436c2f261e6}, !- Handle
  {53c5cbe4-e984-46a8-8d29-b155dae3c8d2}; !- Material Name

OS:StandardsInformation:Construction,
  {9cd1b2ce-50e9-4b42-8220-3cbfa93ccb31}, !- Handle
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Rendering:Color,
  {c070f1de-91a3-4250-b3f7-304b5a2e50eb}, !- Handle
  Rendering Color 77,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {a503800f-ac21-48d4-9bc5-5a714de6696e}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {1a2071fa-fbd2-4924-8057-d2d61485f471}, !- Handle
  {a503800f-ac21-48d4-9bc5-5a714de6696e}; !- Material Name

OS:WindowMaterial:Gas,
  {ea42c504-7e7b-4021-be6b-41a2f412bbf6}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:StandardsInformation:Material,
  {82fcfde9-c7b5-4cd6-9b6a-2765c6015a58}, !- Handle
  {ea42c504-7e7b-4021-be6b-41a2f412bbf6}; !- Material Name

OS:WindowMaterial:Glazing,
  {7253f9d8-bca4-4148-97bf-a7adfcd3dd91}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0ecd41ba-69db-45ee-98ef-54585af03b2d}, !- Handle
  {7253f9d8-bca4-4148-97bf-a7adfcd3dd91}; !- Material Name

OS:Construction,
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Handle
  Roof Type 1,                            !- Name
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Surface Rendering Name
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}, !- Layer 1
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}, !- Layer 2
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}; !- Layer 3

OS:Rendering:Color,
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Handle
  Rendering Color 70,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Material,
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}, !- Handle
  Roof Type 1 Continuous Insulation,      !- Name
  Smooth,                                 !- Roughness
  0.0527,                                 !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  922;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {31211e33-d2a5-4ab5-bd48-3ced3adb2ccd}, !- Handle
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}; !- Material Name

OS:StandardsInformation:Construction,
  {080614e2-068a-476a-a82e-0926d40cdad3}, !- Handle
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material:NoMass,
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}, !- Handle
  Roof Type 3 Total surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  2.66;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {de08eea8-d364-4d58-88c1-eaed9b86bc02}, !- Handle
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}; !- Material Name

OS:Rendering:Color,
  {08491e5c-7be8-4d7a-9b6a-bedc8884e04a}, !- Handle
  Rendering Color 78,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Material,
  {a1532530-5c61-4997-93c2-37d029ff9b15}, !- Handle
  Exterior Wall Type 2 Insulation,        !- Name
  Smooth,                                 !- Roughness
  0.179,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0c7d7dfe-f138-4940-8367-ecf4caf23be7}, !- Handle
  {a1532530-5c61-4997-93c2-37d029ff9b15}; !- Material Name

OS:Construction,
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Handle
  Exterior Wall Type 3,                   !- Name
  {241023cf-a717-4158-b614-1af2082b99c9}, !- Surface Rendering Name
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}; !- Layer 1

OS:Rendering:Color,
  {241023cf-a717-4158-b614-1af2082b99c9}, !- Handle
  Rendering Color 79,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}, !- Handle
  Exterior Wall Type 3 Total surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  1.95;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {7f2b4375-8ea1-4166-a4b1-42be8f68bde3}, !- Handle
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}; !- Material Name

OS:StandardsInformation:Construction,
  {a5d730e7-8679-473a-83b4-34a428a55f6d}, !- Handle
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Construction,
  {579fe873-f065-475a-971a-2268b6c542de}, !- Handle
  Slab-on-grade Type 1,                   !- Name
  {fe93d357-d96c-431a-a5bd-969aa19db8c4}, !- Surface Rendering Name
  {acb100f1-1dc1-437f-8991-46ada94fd388}; !- Layer 1

OS:Rendering:Color,
  {fe93d357-d96c-431a-a5bd-969aa19db8c4}, !- Handle
  Rendering Color 80,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {ea79e921-b358-4e08-a301-afc5c5f00f21}, !- Handle
  Interior Air Film Floor,                !- Name
  Smooth,                                 !- Roughness
  0.16;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {631434cf-90a4-41a1-b6ca-ca78f4520fb5}, !- Handle
  {ea79e921-b358-4e08-a301-afc5c5f00f21}; !- Material Name

OS:Construction,
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Handle
  Slab-on-grade Type 2,                   !- Name
  {a9954eb9-46ac-40ce-bec1-1ce762ff4436}, !- Surface Rendering Name
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}, !- Layer 1
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}; !- Layer 2

OS:Rendering:Color,
  {a9954eb9-46ac-40ce-bec1-1ce762ff4436}, !- Handle
  Rendering Color 81,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Material,
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}, !- Handle
  Insulation for Slab on grade Type 2,    !- Name
  Smooth,                                 !- Roughness
  0.1143,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  91.31,                                  !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {643e23bf-de58-4d24-a628-75d18ccf02e5}, !- Handle
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}; !- Material Name

OS:Construction,
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Handle
  Vertical Fenestration Type 1,           !- Name
  {45f1f49e-2c88-43bb-bfb3-ff403b80338f}, !- Surface Rendering Name
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}, !- Handle
  Vertical Fenestration Type 1 simple material, !- Name
  3.29,                                   !- U-Factor {W/m2-K}
  0.387,                                  !- Solar Heat Gain Coefficient
  0.417;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {b521f7c3-581d-4feb-8ee5-a6daaea75918}, !- Handle
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}; !- Material Name

OS:StandardsInformation:Construction,
  {4ff46473-403a-4482-8ead-359d85c96edb}, !- Handle
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}; !- Construction Name

OS:StandardsInformation:Construction,
  {fbcb8410-4979-4f08-a6b6-42b51ba1b820}, !- Handle
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {6e26757c-27df-4745-855f-44bb0e805c55}, !- Handle
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:Rendering:Color,
  {45f1f49e-2c88-43bb-bfb3-ff403b80338f}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Site:GroundTemperature:BuildingSurface,
  {1a2d4b7d-4213-4ae7-b927-a6a61c3fadf1}, !- Handle
  10,                                     !- January Ground Temperature {C}
  10,                                     !- February Ground Temperature {C}
  10,                                     !- March Ground Temperature {C}
  10,                                     !- April Ground Temperature {C}
  10,                                     !- May Ground Temperature {C}
  10,                                     !- June Ground Temperature {C}
  10,                                     !- July Ground Temperature {C}
  10,                                     !- August Ground Temperature {C}
  10,                                     !- September Ground Temperature {C}
  10,                                     !- October Ground Temperature {C}
  10,                                     !- November Ground Temperature {C}
  10;                                     !- December Ground Temperature {C}

OS:Connection,
  {c87e31cc-478c-48fb-aa0d-f67546b43b67}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d61a31-a3f8-4327-94b9-e4ec6e50e70a}, !- Handle
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- Handle
  PSZ_HP_Core_Zone,                       !- Name
  ,                                       !- Controller List Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  {6bfd2236-eddf-4490-a32e-f85d5c39196e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54cd196f-b7f7-4af6-af82-925a273fb0d0}, !- Supply Side Inlet Node Name
  {e42cbdc1-e7bc-4fdd-81a6-9df7a8c6c18b}, !- Demand Side Outlet Node Name
  {62b1d01b-7f8c-4c35-b8e5-28f8cbfdad7f}, !- Demand Side Inlet Node A
  {08c50161-a401-495e-badf-cb6cf69e59f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ef50169-6013-4a15-908b-105d47cde0dd}, !- Demand Mixer Name
  {075feedc-cdca-432a-9984-d7f1903badb7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7c7f39c-3d21-4827-b02e-abf594d25c1d}, !- Handle
  Node 6,                                 !- Name
  {54cd196f-b7f7-4af6-af82-925a273fb0d0}, !- Inlet Port
  {13f4124e-9faf-49d4-8d6f-83b4f3fd4b5f}; !- Outlet Port

OS:Node,
  {17f04df6-aba0-4480-be9b-c78c5e6c23c5}, !- Handle
  Node 7,                                 !- Name
  {f28bad32-1cb0-41af-8da3-42e63da51b61}, !- Inlet Port
  {08c50161-a401-495e-badf-cb6cf69e59f0}; !- Outlet Port

OS:Connection,
  {54cd196f-b7f7-4af6-af82-925a273fb0d0}, !- Handle
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- Source Object
  9,                                      !- Outlet Port
  {b7c7f39c-3d21-4827-b02e-abf594d25c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c50161-a401-495e-badf-cb6cf69e59f0}, !- Handle
  {17f04df6-aba0-4480-be9b-c78c5e6c23c5}, !- Source Object
  3,                                      !- Outlet Port
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5ad177d-7003-4bba-afde-3c560a7c2a8f}, !- Handle
  Node 8,                                 !- Name
  {62b1d01b-7f8c-4c35-b8e5-28f8cbfdad7f}, !- Inlet Port
  {b23ec23f-02ba-4808-bd4b-c694e9ab9e24}; !- Outlet Port

OS:Node,
  {f7f84f67-e459-40eb-9145-ac1c13e54dc3}, !- Handle
  Node 9,                                 !- Name
  {e36209ef-373b-4e5f-9569-e4b8d16a92c5}, !- Inlet Port
  {e42cbdc1-e7bc-4fdd-81a6-9df7a8c6c18b}; !- Outlet Port

OS:Node,
  {0cb7e132-3438-4083-a987-2f798406bb70}, !- Handle
  Node 10,                                !- Name
  {a5dc5960-da35-4af5-be96-69a20a66be05}, !- Inlet Port
  {6f3aa1c8-9c75-41dd-b292-5d7c3e75591b}; !- Outlet Port

OS:Connection,
  {62b1d01b-7f8c-4c35-b8e5-28f8cbfdad7f}, !- Handle
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- Source Object
  11,                                     !- Outlet Port
  {e5ad177d-7003-4bba-afde-3c560a7c2a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42cbdc1-e7bc-4fdd-81a6-9df7a8c6c18b}, !- Handle
  {f7f84f67-e459-40eb-9145-ac1c13e54dc3}, !- Source Object
  3,                                      !- Outlet Port
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {075feedc-cdca-432a-9984-d7f1903badb7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b23ec23f-02ba-4808-bd4b-c694e9ab9e24}, !- Inlet Node Name
  {ea8cb2ea-37f6-4c7f-99ca-a28b02c5b092}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ef50169-6013-4a15-908b-105d47cde0dd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e36209ef-373b-4e5f-9569-e4b8d16a92c5}, !- Outlet Node Name
  {eea892b4-aef1-4423-b5d5-45060f9a52af}; !- Inlet Node Name 1

OS:Connection,
  {e36209ef-373b-4e5f-9569-e4b8d16a92c5}, !- Handle
  {9ef50169-6013-4a15-908b-105d47cde0dd}, !- Source Object
  2,                                      !- Outlet Port
  {f7f84f67-e459-40eb-9145-ac1c13e54dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a1eb547c-b38f-49fd-853d-ac8a7d85ff67}, !- Handle
  {05be83d7-d2f6-4d09-860c-5da0c6fd7df7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6bfd2236-eddf-4490-a32e-f85d5c39196e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e0037670-39a1-48fb-a499-034f12d60365}, !- Handle
  PSZ_HP_Core_Zone_Coil_Cooling_DX_Single_Speed, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b2a9a981-5767-462c-849f-7c345a6ccccf}, !- Air Inlet Node Name
  {79c193da-1c06-4ef5-9476-c8617aaba585}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {209e1b29-5405-4d92-9bc5-27274cebd48d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41ef480f-b3fc-45a2-8ecf-a691e3f0d27e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {41ef480f-b3fc-45a2-8ecf-a691e3f0d27e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f54ff36b-a612-4f09-8fdb-78aa58de1978}, !- Handle
  PSZ_HP_Core_Zone_Outdoor_Air_System,    !- Name
  {209e1b29-5405-4d92-9bc5-27274cebd48d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e9d1fbce-11de-4f1b-b3cb-4c139055d8c9}, !- Mixed Air Node Name
  {1610ba6b-cdfd-4155-905c-c0230dbf6feb}, !- Outdoor Air Stream Node Name
  {10e9e657-729a-42b6-aaa2-0022908874d9}, !- Relief Air Stream Node Name
  {13f4124e-9faf-49d4-8d6f-83b4f3fd4b5f}; !- Return Air Stream Node Name

OS:Node,
  {f0d0b800-40c9-40cb-a497-8d493ff9194f}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {85d63770-95eb-4def-b0f7-0a7abba8c81f}; !- Outlet Port

OS:Node,
  {05c6afde-ab64-4685-8d7c-b8d7a304a65b}, !- Handle
  Relief Node,                            !- Name
  {31b7364e-eb4b-41d1-bae4-ce5fdb3fbc25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13f4124e-9faf-49d4-8d6f-83b4f3fd4b5f}, !- Handle
  {b7c7f39c-3d21-4827-b02e-abf594d25c1d}, !- Source Object
  3,                                      !- Outlet Port
  {f54ff36b-a612-4f09-8fdb-78aa58de1978}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {744617ee-f00d-4e2d-9fc7-1784f6e3db92}, !- Handle
  Node 11,                                !- Name
  {e9d1fbce-11de-4f1b-b3cb-4c139055d8c9}, !- Inlet Port
  {b2a9a981-5767-462c-849f-7c345a6ccccf}; !- Outlet Port

OS:Connection,
  {e9d1fbce-11de-4f1b-b3cb-4c139055d8c9}, !- Handle
  {f54ff36b-a612-4f09-8fdb-78aa58de1978}, !- Source Object
  5,                                      !- Outlet Port
  {744617ee-f00d-4e2d-9fc7-1784f6e3db92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a9a981-5767-462c-849f-7c345a6ccccf}, !- Handle
  {744617ee-f00d-4e2d-9fc7-1784f6e3db92}, !- Source Object
  3,                                      !- Outlet Port
  {e0037670-39a1-48fb-a499-034f12d60365}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc67e91b-a733-4582-8713-a59594a1e233}, !- Handle
  PSZ_HP_Core_Zone_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  {ff13e8ee-fe79-42ee-a99d-f17de42876be}, !- Air Inlet Node Name
  {a5dc5960-da35-4af5-be96-69a20a66be05}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89f43608-c5d3-4c1f-ae59-6557bfa3e7ff}, !- Handle
  Node 14,                                !- Name
  {ea8cb2ea-37f6-4c7f-99ca-a28b02c5b092}, !- Inlet Port
  {ff13e8ee-fe79-42ee-a99d-f17de42876be}; !- Outlet Port

OS:Connection,
  {ea8cb2ea-37f6-4c7f-99ca-a28b02c5b092}, !- Handle
  {075feedc-cdca-432a-9984-d7f1903badb7}, !- Source Object
  3,                                      !- Outlet Port
  {89f43608-c5d3-4c1f-ae59-6557bfa3e7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff13e8ee-fe79-42ee-a99d-f17de42876be}, !- Handle
  {89f43608-c5d3-4c1f-ae59-6557bfa3e7ff}, !- Source Object
  3,                                      !- Outlet Port
  {cc67e91b-a733-4582-8713-a59594a1e233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5dc5960-da35-4af5-be96-69a20a66be05}, !- Handle
  {cc67e91b-a733-4582-8713-a59594a1e233}, !- Source Object
  4,                                      !- Outlet Port
  {0cb7e132-3438-4083-a987-2f798406bb70}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {999d038b-573a-453d-833d-43e7698c9e4d}, !- Handle
  PSZ_HP_Core_Zone_Air_to_Air_Plate_HX,   !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {85d63770-95eb-4def-b0f7-0a7abba8c81f}, !- Supply Air Inlet Node
  {e1cb2534-dc20-4837-b556-656afd11a01d}, !- Supply Air Outlet Node
  {cf9472d2-acdc-48b0-8fb8-e93d810dc604}, !- Exhaust Air Inlet Node
  {31b7364e-eb4b-41d1-bae4-ce5fdb3fbc25}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:Lookup,
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Handle
  Air-to-Air Plate HX_SensHeatEff,        !- Name
  {59b09362-f507-4449-be77-a69dd01fad2d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {59b09362-f507-4449-be77-a69dd01fad2d}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_SensHeatEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Handle
  Air-to-Air Plate HX_LatHeatEff,         !- Name
  {d1a8b3ba-1805-44d3-92dd-27c3546ddb76}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d1a8b3ba-1805-44d3-92dd-27c3546ddb76}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_LatHeatEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Handle
  Air-to-Air Plate HX_SensCoolEff,        !- Name
  {b3edd16c-b845-4f55-b86b-084f37c0e669}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b3edd16c-b845-4f55-b86b-084f37c0e669}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_SensCoolEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}, !- Handle
  Air-to-Air Plate HX_LatCoolEff,         !- Name
  {893a5e48-d9dc-4f17-9678-977b6bae6d93}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {893a5e48-d9dc-4f17-9678-977b6bae6d93}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_LatCoolEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:IndependentVariable,
  {51901631-cf9a-4c35-8f90-39cdd0207922}, !- Handle
  Air-to-Air Plate HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {b3c805bd-a60e-4edb-8a2c-ef4423d8a03f}, !- Handle
  Node 15,                                !- Name
  {e1cb2534-dc20-4837-b556-656afd11a01d}, !- Inlet Port
  {1610ba6b-cdfd-4155-905c-c0230dbf6feb}; !- Outlet Port

OS:Connection,
  {85d63770-95eb-4def-b0f7-0a7abba8c81f}, !- Handle
  {f0d0b800-40c9-40cb-a497-8d493ff9194f}, !- Source Object
  3,                                      !- Outlet Port
  {999d038b-573a-453d-833d-43e7698c9e4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1cb2534-dc20-4837-b556-656afd11a01d}, !- Handle
  {999d038b-573a-453d-833d-43e7698c9e4d}, !- Source Object
  9,                                      !- Outlet Port
  {b3c805bd-a60e-4edb-8a2c-ef4423d8a03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1610ba6b-cdfd-4155-905c-c0230dbf6feb}, !- Handle
  {b3c805bd-a60e-4edb-8a2c-ef4423d8a03f}, !- Source Object
  3,                                      !- Outlet Port
  {f54ff36b-a612-4f09-8fdb-78aa58de1978}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {826a93f4-f359-478c-8f18-3817a831e369}, !- Handle
  Node 16,                                !- Name
  {10e9e657-729a-42b6-aaa2-0022908874d9}, !- Inlet Port
  {cf9472d2-acdc-48b0-8fb8-e93d810dc604}; !- Outlet Port

OS:Connection,
  {10e9e657-729a-42b6-aaa2-0022908874d9}, !- Handle
  {f54ff36b-a612-4f09-8fdb-78aa58de1978}, !- Source Object
  7,                                      !- Outlet Port
  {826a93f4-f359-478c-8f18-3817a831e369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9472d2-acdc-48b0-8fb8-e93d810dc604}, !- Handle
  {826a93f4-f359-478c-8f18-3817a831e369}, !- Source Object
  3,                                      !- Outlet Port
  {999d038b-573a-453d-833d-43e7698c9e4d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {31b7364e-eb4b-41d1-bae4-ce5fdb3fbc25}, !- Handle
  {999d038b-573a-453d-833d-43e7698c9e4d}, !- Source Object
  11,                                     !- Outlet Port
  {05c6afde-ab64-4685-8d7c-b8d7a304a65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee69fbe9-3e2a-47c7-9759-55424f154104}, !- Handle
  Node 12,                                !- Name
  {79c193da-1c06-4ef5-9476-c8617aaba585}, !- Inlet Port
  {4461079b-1b9f-4237-9216-2d7ce497d89d}; !- Outlet Port

OS:Connection,
  {79c193da-1c06-4ef5-9476-c8617aaba585}, !- Handle
  {e0037670-39a1-48fb-a499-034f12d60365}, !- Source Object
  10,                                     !- Outlet Port
  {ee69fbe9-3e2a-47c7-9759-55424f154104}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a6b8ccda-8c01-42b2-9d58-3726a23cb6bb}, !- Handle
  Always On Discrete 3,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Fan:SystemModel,
  {240b998a-e8ae-435b-867a-d8a0aee15e1f}, !- Handle
  PSZ_HP_Core_Zone_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {d9d9067e-f972-4e30-8ce1-8a08c4c4eaba}, !- Air Inlet Node Name
  {f28bad32-1cb0-41af-8da3-42e63da51b61}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  640,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  2.2204460492503e-16,                    !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {f28bad32-1cb0-41af-8da3-42e63da51b61}, !- Handle
  {240b998a-e8ae-435b-867a-d8a0aee15e1f}, !- Source Object
  4,                                      !- Outlet Port
  {17f04df6-aba0-4480-be9b-c78c5e6c23c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e0196b2-c6c7-4e2a-bbe6-ac24bb5947da}, !- Handle
  Node 18,                                !- Name
  {1e9cb548-e278-4ec6-a935-5eebb54d7b1f}, !- Inlet Port
  {eea892b4-aef1-4423-b5d5-45060f9a52af}; !- Outlet Port

OS:Connection,
  {6f3aa1c8-9c75-41dd-b292-5d7c3e75591b}, !- Handle
  {0cb7e132-3438-4083-a987-2f798406bb70}, !- Source Object
  3,                                      !- Outlet Port
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9cb548-e278-4ec6-a935-5eebb54d7b1f}, !- Handle
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Source Object
  2,                                      !- Outlet Port
  {0e0196b2-c6c7-4e2a-bbe6-ac24bb5947da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea892b4-aef1-4423-b5d5-45060f9a52af}, !- Handle
  {0e0196b2-c6c7-4e2a-bbe6-ac24bb5947da}, !- Source Object
  3,                                      !- Outlet Port
  {9ef50169-6013-4a15-908b-105d47cde0dd}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {5ac0fb09-855d-4d6a-9dd1-0c8d1a1920b1}, !- Handle
  Min Max Temp w Deadband,                !- Name
  Temperature,                            !- Control Variable
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- High Setpoint Schedule Name
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Low Setpoint Schedule Name
  {17f04df6-aba0-4480-be9b-c78c5e6c23c5}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {b1cb3d5b-7653-44d0-93cc-a3378935c581}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Schedule Type Limits Name
  {f7afbdb9-1ce2-4728-8e53-5232ba14be82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7afbdb9-1ce2-4728-8e53-5232ba14be82}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c4b1f72-226a-49d4-8d4e-156072ce5775}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Schedule Type Limits Name
  {8d2c9cf6-ac1b-47ad-85d0-9dd3c4d4c297}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d2c9cf6-ac1b-47ad-85d0-9dd3c4d4c297}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Handle
  Min Max Temp w Deadband 55F Temp sch,   !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {540fb25a-3534-491a-bbb2-7440342a2511}; !- Default Day Schedule Name

OS:Schedule:Day,
  {540fb25a-3534-491a-bbb2-7440342a2511}, !- Handle
  Min Max Temp w Deadband 55F Temp sch,   !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- Handle
  Min Max Temp w Deadband 90F Temp sch 1, !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {335a042a-9ea3-4a43-b613-55b43c73db50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {335a042a-9ea3-4a43-b613-55b43c73db50}, !- Handle
  Min Max Temp w Deadband 90F Temp sch 2, !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:Rendering:Color,
  {bdeeeb8c-f559-4d45-83eb-c06897eb34fe}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1d74eec-d3c5-4abb-a1bd-3da3fc989795}, !- Handle
  Rendering Color 66,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Handle
  Cooling Themostat Setpoint,             !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {a48376fa-046a-4023-a8cd-e7dcbd6415ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48376fa-046a-4023-a8cd-e7dcbd6415ba}, !- Handle
  Weekdays,                               !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1005320116101;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Handle
  Heating Thermostat Setpoint,            !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {90e1214a-d511-4540-94c8-a74a125df4c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e1214a-d511-4540-94c8-a74a125df4c6}, !- Handle
  Weekday,                                !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Rendering:Color,
  {3408a576-fa9f-4156-962a-c9ec6a3e8223}, !- Handle
  Rendering Color 67,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6049617-c7b0-4873-bfa1-d94ef8bb3d5d}, !- Handle
  Rendering Color 68,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b38db85-50c0-4a07-8b83-98d75af70bbf}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0f57c7-ec77-47f8-8006-126f86f785fe}, !- Handle
  Rendering Color 82,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72552209-e332-477d-8542-8d62a66ee8de}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {890c660d-9cc0-4017-b4bc-d9ef7de2ce9e}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8fe38aab-d6f8-46c9-bec7-a89fc71ec4cd}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}, !- Handle
  Roof Type 1 Built-up roofing,           !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f223d00-337e-4132-9246-8cd3bfe82554}, !- Handle
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}; !- Material Name

OS:Construction,
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Handle
  Exterior Wall Type 2,                   !- Name
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Surface Rendering Name
  {45add785-472e-45ff-9887-8438c0f20d8a}, !- Layer 1
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}, !- Layer 2
  {a1532530-5c61-4997-93c2-37d029ff9b15}, !- Layer 3
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}; !- Layer 4

OS:StandardsInformation:Construction,
  {fdebc2a2-3c89-47f2-815a-41461d5cd325}, !- Handle
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Material,
  {45add785-472e-45ff-9887-8438c0f20d8a}, !- Handle
  Exterior Wall Type 2 Stucco,            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d2fc8d1-a91f-4fd5-89c8-358086ffbbfc}, !- Handle
  {45add785-472e-45ff-9887-8438c0f20d8a}; !- Material Name

OS:Construction,
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Handle
  Roof Type 2,                            !- Name
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Surface Rendering Name
  {a51f8953-086b-471b-ae68-f25b7c634784}, !- Layer 1
  {6129691c-1c7e-44cc-bd89-aea7324e6111}, !- Layer 2
  {b503161e-f2eb-429d-84b9-62483f65de79}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed56896a-3905-400d-b71e-674f723ffd98}, !- Handle
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material,
  {a51f8953-086b-471b-ae68-f25b7c634784}, !- Handle
  Roof Type 2 Metal Deck,                 !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e0d973d-c2a1-4710-85bb-c87b4e636353}, !- Handle
  {a51f8953-086b-471b-ae68-f25b7c634784}; !- Material Name

OS:Material:NoMass,
  {b503161e-f2eb-429d-84b9-62483f65de79}, !- Handle
  Roof Type 2 Built-up roofing,           !- Name
  Smooth,                                 !- Roughness
  0.059;                                  !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {64f9d329-72ef-4d79-9847-9f5be9653d1d}, !- Handle
  {b503161e-f2eb-429d-84b9-62483f65de79}; !- Material Name

OS:Construction,
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Handle
  Roof Type 3,                            !- Name
  {2a4739a1-d9f4-4306-ab50-c1c98d94c71d}, !- Surface Rendering Name
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4049683-857a-4c9e-901e-d5409354d951}, !- Handle
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material,
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}, !- Handle
  Slab-on-grade Type 2 Concrete,          !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {135c5f1f-871d-424b-85dc-a85fc2b20acc}, !- Handle
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}; !- Material Name

OS:Material:NoMass,
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}, !- Handle
  Interior Wall surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  0.35;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {946f88fc-f62e-4ef2-879d-1eb3726da238}, !- Handle
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}; !- Material Name

OS:Rendering:Color,
  {2a4739a1-d9f4-4306-ab50-c1c98d94c71d}, !- Handle
  Rendering Color 86,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {100a7e44-5df9-49bb-b3b0-aa57a7c42c88}, !- Handle
  Rendering Color 87,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Handle
  Constant Schedule,                      !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  {fb962f4a-322e-4c02-b678-49b7dcdaca96}, !- Default Day Schedule Name
  {99d3ab1c-80b1-4ab9-96f2-80b61d5167e0}, !- Summer Design Day Schedule Name
  {5c59c39d-a17d-441f-8e72-3f982117df0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb962f4a-322e-4c02-b678-49b7dcdaca96}, !- Handle
  Schedule Day 6,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99d3ab1c-80b1-4ab9-96f2-80b61d5167e0}, !- Handle
  Schedule Day 8,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c59c39d-a17d-441f-8e72-3f982117df0c}, !- Handle
  Schedule Day 9,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Rendering:Color,
  {8d035ded-44bb-4be6-bcf0-a0cd638066e4}, !- Handle
  Rendering Color 88,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba9fb1f1-c0da-4fa6-b30f-a9f0ec85ef38}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd46368-986e-43e6-a86b-9e161d5566a3}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e45a391-1caf-4426-a60b-38cba886e644}, !- Handle
  Rendering Color 91,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c06406-f979-40a3-9998-206271b912f4}, !- Handle
  Rendering Color 92,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd52db6-cf3a-473f-ad13-3d50a501c4e8}, !- Handle
  Rendering Color 93,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b39661f6-1e28-4933-9a71-430df54821c5}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Schedule:Rule,
  {8ffbe609-108b-4748-a77d-66fef5baa39b}, !- Handle
  Saturday,                               !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd4b1b86-43f5-45bd-b560-d7cf88acee85}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {dd4b1b86-43f5-45bd-b560-d7cf88acee85}, !- Handle
  Saturdays 1,                            !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {15045ffa-fe10-4aaa-9a22-e6e1cbad031c}, !- Handle
  Sundays,                                !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10ac8cc7-4040-4cad-b2e5-1c00d97a9d7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {10ac8cc7-4040-4cad-b2e5-1c00d97a9d7e}, !- Handle
  Sundays 2,                              !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bde250fb-371e-4d46-97c6-be49345cc012}, !- Handle
  Saturdays,                              !- Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {850d142f-07d7-457c-85d7-6e13a4868330}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {850d142f-07d7-457c-85d7-6e13a4868330}, !- Handle
  Saturdays,                              !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6072bb65-0953-49e1-9ba5-f499104e5d1d}, !- Handle
  Sundays 1,                              !- Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {663fde7f-3e6e-4d30-8ab4-0898276e28c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {663fde7f-3e6e-4d30-8ab4-0898276e28c0}, !- Handle
  Sundays,                                !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {2f68fb51-9410-400e-bd55-a00ba777c4bc}, !- Handle
  Rendering Color 95,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b786a413-ddce-40cc-a092-fd296011fec3}, !- Handle
  Rendering Color 96,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5b17f23-1cad-47bd-8e9b-07bbd177e3cf}, !- Handle
  Rendering Color 97,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a73849a1-d4bf-476a-a7b5-24d58ae9b064}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bec1617-c859-4616-9a3c-3702d20fa512}, !- Handle
  Rendering Color 99,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba829e37-20bb-47a2-8a83-c429ddb02be9}, !- Handle
  Rendering Color 100,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebcefdd9-061e-40fd-8fb6-283ee583b749}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eff4cf10-5fec-434c-961a-788a08607983}, !- Handle
  Rendering Color 102,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e121922-5251-4419-bfbb-2a430f18754e}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {134db330-3f94-4691-8c94-4fa9bd01a624}, !- Handle
  Rendering Color 104,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4cd982c-a5ab-4b65-8d77-a80b69e33917}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Connection,
  {b23ec23f-02ba-4808-bd4b-c694e9ab9e24}, !- Handle
  {e5ad177d-7003-4bba-afde-3c560a7c2a8f}, !- Source Object
  3,                                      !- Outlet Port
  {075feedc-cdca-432a-9984-d7f1903badb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {60c601f2-0336-4232-adb4-ebf0fab39a58}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- Handle
  PSZ_HP_Perimeter_Zone_1,                !- Name
  ,                                       !- Controller List Name
  {a7420cf2-cdf2-4778-bcd1-efbfe9c6c6d8}, !- Availability Schedule
  {683c7f8d-35c1-47e9-8b17-ff912f075a74}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50129c4e-38cc-4f44-b452-4bbba4caf6fe}, !- Supply Side Inlet Node Name
  {1fd16519-87ad-4873-aab0-82fe60a9c698}, !- Demand Side Outlet Node Name
  {276f0f4c-72b6-42f9-b357-030db75c99be}, !- Demand Side Inlet Node A
  {bb89bd02-c8c0-4753-bb9e-5cab50ee4175}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25329856-60d3-4c2c-8d7a-6e8119ad0e63}, !- Demand Mixer Name
  {3a212f8a-28fa-4d32-8984-9a14539b38fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {ab8e74e3-cd3e-4634-b62b-d19b17e51319}, !- Handle
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {a7420cf2-cdf2-4778-bcd1-efbfe9c6c6d8}, !- Handle
  Always On Discrete 4,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {683c7f8d-35c1-47e9-8b17-ff912f075a74}, !- Handle
  PSZ_HP_Core_Zone 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {04ec2ede-5c51-4881-8e4b-32c045183437}, !- Handle
  Node 19,                                !- Name
  {50129c4e-38cc-4f44-b452-4bbba4caf6fe}, !- Inlet Port
  {61a544e9-b77f-41ce-9fae-0da49ad00117}; !- Outlet Port

OS:Node,
  {fe7f94f6-a94c-456f-b0f9-e9c538380e98}, !- Handle
  Node 20,                                !- Name
  {17e92d22-7bf8-4aaa-8ca2-9c0769b61b75}, !- Inlet Port
  {bb89bd02-c8c0-4753-bb9e-5cab50ee4175}; !- Outlet Port

OS:Connection,
  {50129c4e-38cc-4f44-b452-4bbba4caf6fe}, !- Handle
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- Source Object
  9,                                      !- Outlet Port
  {04ec2ede-5c51-4881-8e4b-32c045183437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb89bd02-c8c0-4753-bb9e-5cab50ee4175}, !- Handle
  {fe7f94f6-a94c-456f-b0f9-e9c538380e98}, !- Source Object
  3,                                      !- Outlet Port
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b2604bf-98b1-4bb7-8dcf-e01ad826a7b3}, !- Handle
  Node 21,                                !- Name
  {276f0f4c-72b6-42f9-b357-030db75c99be}, !- Inlet Port
  {56ba1d02-0316-4fcd-b06a-b065da87cad5}; !- Outlet Port

OS:Node,
  {d2ed7dca-beb2-49a3-9ee0-aba91c738427}, !- Handle
  Node 22,                                !- Name
  {9ad024d6-4316-4777-8e62-f00df21b36f5}, !- Inlet Port
  {1fd16519-87ad-4873-aab0-82fe60a9c698}; !- Outlet Port

OS:Node,
  {3fffecea-e84a-4e47-b61a-1e42db1c1010}, !- Handle
  Node 23,                                !- Name
  {cb8d480b-21a1-4ccc-b798-ee4f94d173bc}, !- Inlet Port
  {737fbb3f-b1b2-434d-bc1e-e5832df37619}; !- Outlet Port

OS:Connection,
  {276f0f4c-72b6-42f9-b357-030db75c99be}, !- Handle
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- Source Object
  11,                                     !- Outlet Port
  {0b2604bf-98b1-4bb7-8dcf-e01ad826a7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd16519-87ad-4873-aab0-82fe60a9c698}, !- Handle
  {d2ed7dca-beb2-49a3-9ee0-aba91c738427}, !- Source Object
  3,                                      !- Outlet Port
  {e9977b99-eaa3-4d75-a0cc-f6461de84fed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a212f8a-28fa-4d32-8984-9a14539b38fd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {56ba1d02-0316-4fcd-b06a-b065da87cad5}, !- Inlet Node Name
  {749dd52e-9125-4b7f-baa2-426e1bf4f33e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25329856-60d3-4c2c-8d7a-6e8119ad0e63}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9ad024d6-4316-4777-8e62-f00df21b36f5}, !- Outlet Node Name
  {445687c5-1fae-4726-85d7-db664547dacd}; !- Inlet Node Name 1

OS:Connection,
  {56ba1d02-0316-4fcd-b06a-b065da87cad5}, !- Handle
  {0b2604bf-98b1-4bb7-8dcf-e01ad826a7b3}, !- Source Object
  3,                                      !- Outlet Port
  {3a212f8a-28fa-4d32-8984-9a14539b38fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad024d6-4316-4777-8e62-f00df21b36f5}, !- Handle
  {25329856-60d3-4c2c-8d7a-6e8119ad0e63}, !- Source Object
  2,                                      !- Outlet Port
  {d2ed7dca-beb2-49a3-9ee0-aba91c738427}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {708d6dbf-140d-4c8f-abe8-79e7ebd65321}, !- Handle
  PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System, !- Name
  {e2070c67-354e-4eca-bc7b-22a70838cb2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8ae76a9-a16f-4c52-8751-d8086d542af4}, !- Mixed Air Node Name
  {184771e2-1aa1-4dff-bb6d-958b4c387716}, !- Outdoor Air Stream Node Name
  {af7ddb8d-a456-406d-aca5-325958bd38d9}, !- Relief Air Stream Node Name
  {61a544e9-b77f-41ce-9fae-0da49ad00117}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {e2070c67-354e-4eca-bc7b-22a70838cb2f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cbe8f172-0cf4-44fa-b701-7d824f591808}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cbe8f172-0cf4-44fa-b701-7d824f591808}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {617978da-e5e7-4189-a188-0b53651ee377}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {ccfd2855-ebe5-4631-89aa-d92cfc6e7af1}; !- Outlet Port

OS:Node,
  {89c7029f-2624-4d78-aab2-8b3291de33ee}, !- Handle
  Node 25,                                !- Name
  {c0baf731-03f1-4b9d-9134-9efcad3cf273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2a25e876-5a15-423d-ada4-211b749264d8}, !- Handle
  PSZ_HP_Perimeter_Zone_1_Air_to_Air_Plate_HX, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {ccfd2855-ebe5-4631-89aa-d92cfc6e7af1}, !- Supply Air Inlet Node
  {ab54f2a8-20e7-40a1-98a1-f8c512ad7d23}, !- Supply Air Outlet Node
  {fa8b5a24-4039-458e-8335-2142f3469680}, !- Exhaust Air Inlet Node
  {c0baf731-03f1-4b9d-9134-9efcad3cf273}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {8f92b047-a228-425b-bcec-05a548c83b36}, !- Handle
  Node 27,                                !- Name
  {ab54f2a8-20e7-40a1-98a1-f8c512ad7d23}, !- Inlet Port
  {184771e2-1aa1-4dff-bb6d-958b4c387716}; !- Outlet Port

OS:Connection,
  {ccfd2855-ebe5-4631-89aa-d92cfc6e7af1}, !- Handle
  {617978da-e5e7-4189-a188-0b53651ee377}, !- Source Object
  3,                                      !- Outlet Port
  {2a25e876-5a15-423d-ada4-211b749264d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab54f2a8-20e7-40a1-98a1-f8c512ad7d23}, !- Handle
  {2a25e876-5a15-423d-ada4-211b749264d8}, !- Source Object
  9,                                      !- Outlet Port
  {8f92b047-a228-425b-bcec-05a548c83b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184771e2-1aa1-4dff-bb6d-958b4c387716}, !- Handle
  {8f92b047-a228-425b-bcec-05a548c83b36}, !- Source Object
  3,                                      !- Outlet Port
  {708d6dbf-140d-4c8f-abe8-79e7ebd65321}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88637e29-c7bc-44bb-83be-5a59255e5431}, !- Handle
  Node 28,                                !- Name
  {af7ddb8d-a456-406d-aca5-325958bd38d9}, !- Inlet Port
  {fa8b5a24-4039-458e-8335-2142f3469680}; !- Outlet Port

OS:Connection,
  {af7ddb8d-a456-406d-aca5-325958bd38d9}, !- Handle
  {708d6dbf-140d-4c8f-abe8-79e7ebd65321}, !- Source Object
  7,                                      !- Outlet Port
  {88637e29-c7bc-44bb-83be-5a59255e5431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8b5a24-4039-458e-8335-2142f3469680}, !- Handle
  {88637e29-c7bc-44bb-83be-5a59255e5431}, !- Source Object
  3,                                      !- Outlet Port
  {2a25e876-5a15-423d-ada4-211b749264d8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c0baf731-03f1-4b9d-9134-9efcad3cf273}, !- Handle
  {2a25e876-5a15-423d-ada4-211b749264d8}, !- Source Object
  11,                                     !- Outlet Port
  {89c7029f-2624-4d78-aab2-8b3291de33ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a544e9-b77f-41ce-9fae-0da49ad00117}, !- Handle
  {04ec2ede-5c51-4881-8e4b-32c045183437}, !- Source Object
  3,                                      !- Outlet Port
  {708d6dbf-140d-4c8f-abe8-79e7ebd65321}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {6870a970-cae2-4c1e-b10d-18e04e1608fc}, !- Handle
  PSZ_HP_Perimeter_Zone_1_Coil_Cooling_DX_Single_Speed, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b3e45677-f3e1-44f3-aa11-47c59f929251}, !- Air Inlet Node Name
  {ea58503e-39ee-44d9-9c8e-529cbe1c482f}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {b8f376ec-c819-49e0-b738-710b59e9e7c1}, !- Handle
  Node 26,                                !- Name
  {d8ae76a9-a16f-4c52-8751-d8086d542af4}, !- Inlet Port
  {b3e45677-f3e1-44f3-aa11-47c59f929251}; !- Outlet Port

OS:Connection,
  {d8ae76a9-a16f-4c52-8751-d8086d542af4}, !- Handle
  {708d6dbf-140d-4c8f-abe8-79e7ebd65321}, !- Source Object
  5,                                      !- Outlet Port
  {b8f376ec-c819-49e0-b738-710b59e9e7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e45677-f3e1-44f3-aa11-47c59f929251}, !- Handle
  {b8f376ec-c819-49e0-b738-710b59e9e7c1}, !- Source Object
  3,                                      !- Outlet Port
  {6870a970-cae2-4c1e-b10d-18e04e1608fc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a9b4833c-cebf-472f-baa8-a86a5f5ee5bb}, !- Handle
  Node 29,                                !- Name
  {ea58503e-39ee-44d9-9c8e-529cbe1c482f}, !- Inlet Port
  {51de69fa-50b1-4231-9fb3-11b911422c0a}; !- Outlet Port

OS:Connection,
  {ea58503e-39ee-44d9-9c8e-529cbe1c482f}, !- Handle
  {6870a970-cae2-4c1e-b10d-18e04e1608fc}, !- Source Object
  10,                                     !- Outlet Port
  {a9b4833c-cebf-472f-baa8-a86a5f5ee5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {1e58de9a-098f-4f82-97ab-499f65c911a9}, !- Handle
  PSZ_HP_Perimeter_Zone_1_FanSystemModel_Constant_Volume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {77407fe0-2ac5-4efe-88e3-e0031bf92697}, !- Air Inlet Node Name
  {17e92d22-7bf8-4aaa-8ca2-9c0769b61b75}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  640,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  2.2204460492503e-16,                    !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {17e92d22-7bf8-4aaa-8ca2-9c0769b61b75}, !- Handle
  {1e58de9a-098f-4f82-97ab-499f65c911a9}, !- Source Object
  4,                                      !- Outlet Port
  {fe7f94f6-a94c-456f-b0f9-e9c538380e98}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {dc3a7254-dbe0-45ac-a1cc-d9f0bc90a980}, !- Handle
  Min Max Temp w Deadband 1,              !- Name
  Temperature,                            !- Control Variable
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- High Setpoint Schedule Name
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Low Setpoint Schedule Name
  {fe7f94f6-a94c-456f-b0f9-e9c538380e98}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b8ecc933-58b8-4d2d-b3b9-333cb0aed632}, !- Handle
  PSZ_HP_Perimeter_Zone_1_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  {9eb358ea-803a-47cf-ac5c-cade4dea9cb9}, !- Air Inlet Node Name
  {cb8d480b-21a1-4ccc-b798-ee4f94d173bc}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0569ccbd-d546-408c-bb06-41b25a4a7080}, !- Handle
  Node 32,                                !- Name
  {749dd52e-9125-4b7f-baa2-426e1bf4f33e}, !- Inlet Port
  {9eb358ea-803a-47cf-ac5c-cade4dea9cb9}; !- Outlet Port

OS:Connection,
  {749dd52e-9125-4b7f-baa2-426e1bf4f33e}, !- Handle
  {3a212f8a-28fa-4d32-8984-9a14539b38fd}, !- Source Object
  3,                                      !- Outlet Port
  {0569ccbd-d546-408c-bb06-41b25a4a7080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb358ea-803a-47cf-ac5c-cade4dea9cb9}, !- Handle
  {0569ccbd-d546-408c-bb06-41b25a4a7080}, !- Source Object
  3,                                      !- Outlet Port
  {b8ecc933-58b8-4d2d-b3b9-333cb0aed632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb8d480b-21a1-4ccc-b798-ee4f94d173bc}, !- Handle
  {b8ecc933-58b8-4d2d-b3b9-333cb0aed632}, !- Source Object
  4,                                      !- Outlet Port
  {3fffecea-e84a-4e47-b61a-1e42db1c1010}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- Handle
  PSZ_HP_Perimeter_Zone_2,                !- Name
  ,                                       !- Controller List Name
  {d36ead24-05c4-4f12-bd70-1fc526da8d50}, !- Availability Schedule
  {77983e24-b4fd-42bd-928c-d183504b8902}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d3ec513-8da8-4902-b611-42842e16218c}, !- Supply Side Inlet Node Name
  {331730ff-4f86-4821-a389-90a3e564733b}, !- Demand Side Outlet Node Name
  {8f813252-d65c-4988-93e6-fa6e4bfe4881}, !- Demand Side Inlet Node A
  {8eb6cba9-f78f-4793-a06b-faa39f699154}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76bee56f-8ffa-4737-ab08-252755755574}, !- Demand Mixer Name
  {1f92a115-cb4a-4546-91c6-18f3cd1dd62f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {e517ca07-b071-4a51-899f-2a9e47828df5}, !- Handle
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {d36ead24-05c4-4f12-bd70-1fc526da8d50}, !- Handle
  Always On Discrete 5,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {77983e24-b4fd-42bd-928c-d183504b8902}, !- Handle
  PSZ_HP_Perimeter_Zone_2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {9108fd0d-afdd-459a-8cf2-409299e146d5}, !- Handle
  Node 33,                                !- Name
  {1d3ec513-8da8-4902-b611-42842e16218c}, !- Inlet Port
  {ad8f735f-263a-41c2-8195-a9a46536c7f7}; !- Outlet Port

OS:Node,
  {5d15fc1b-5c79-44df-9922-49d73710647e}, !- Handle
  Node 34,                                !- Name
  {8210a2a2-879f-4af2-9303-c255edde2291}, !- Inlet Port
  {8eb6cba9-f78f-4793-a06b-faa39f699154}; !- Outlet Port

OS:Connection,
  {1d3ec513-8da8-4902-b611-42842e16218c}, !- Handle
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- Source Object
  9,                                      !- Outlet Port
  {9108fd0d-afdd-459a-8cf2-409299e146d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb6cba9-f78f-4793-a06b-faa39f699154}, !- Handle
  {5d15fc1b-5c79-44df-9922-49d73710647e}, !- Source Object
  3,                                      !- Outlet Port
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2533d0ed-0419-4f74-b9ca-58fea0debf6b}, !- Handle
  Node 35,                                !- Name
  {8f813252-d65c-4988-93e6-fa6e4bfe4881}, !- Inlet Port
  {46cc0977-dc97-4d4b-8847-ca5f475d3017}; !- Outlet Port

OS:Node,
  {10c37904-9001-4a79-a433-08073d5de8e9}, !- Handle
  Node 36,                                !- Name
  {5b0cc84f-5428-455d-8801-3c937d76a574}, !- Inlet Port
  {331730ff-4f86-4821-a389-90a3e564733b}; !- Outlet Port

OS:Node,
  {f2bc71f3-7539-4a1f-b0b8-a5a7e4aea1dc}, !- Handle
  Node 37,                                !- Name
  {998ecfdf-cac7-4134-9780-3d5e08ac5154}, !- Inlet Port
  {3959d2c9-52b1-41e3-9a44-f19f098f34f6}; !- Outlet Port

OS:Connection,
  {8f813252-d65c-4988-93e6-fa6e4bfe4881}, !- Handle
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- Source Object
  11,                                     !- Outlet Port
  {2533d0ed-0419-4f74-b9ca-58fea0debf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331730ff-4f86-4821-a389-90a3e564733b}, !- Handle
  {10c37904-9001-4a79-a433-08073d5de8e9}, !- Source Object
  3,                                      !- Outlet Port
  {aaf103f8-01e8-4371-be2a-15fa1a23db47}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f92a115-cb4a-4546-91c6-18f3cd1dd62f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {46cc0977-dc97-4d4b-8847-ca5f475d3017}, !- Inlet Node Name
  {0ca31804-d40e-4214-ae2e-fe5d23674b60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76bee56f-8ffa-4737-ab08-252755755574}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5b0cc84f-5428-455d-8801-3c937d76a574}, !- Outlet Node Name
  {e57f42f4-601b-46f6-b344-6770705212c8}; !- Inlet Node Name 1

OS:Connection,
  {46cc0977-dc97-4d4b-8847-ca5f475d3017}, !- Handle
  {2533d0ed-0419-4f74-b9ca-58fea0debf6b}, !- Source Object
  3,                                      !- Outlet Port
  {1f92a115-cb4a-4546-91c6-18f3cd1dd62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0cc84f-5428-455d-8801-3c937d76a574}, !- Handle
  {76bee56f-8ffa-4737-ab08-252755755574}, !- Source Object
  2,                                      !- Outlet Port
  {10c37904-9001-4a79-a433-08073d5de8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {a70ff1bf-6048-4bb8-90fb-d9c156e25c93}, !- Handle
  PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1, !- Name
  {ad2d02a7-d2ef-4b8c-8573-820afabc8228}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1937465-4329-47a9-8f5d-1bb78713f035}, !- Mixed Air Node Name
  {9a9862b1-a0cb-4b2b-b159-a3c6a61e32ef}, !- Outdoor Air Stream Node Name
  {3e906566-0eee-4fb7-afc0-1ea5ba660000}, !- Relief Air Stream Node Name
  {ad8f735f-263a-41c2-8195-a9a46536c7f7}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {ad2d02a7-d2ef-4b8c-8573-820afabc8228}, !- Handle
  PSZ_HP_Perimeter_Zone_2_Controller_Outdoor_Air_3, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1d0ec58-a5cb-4ce9-afc1-7863a916c0b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e1d0ec58-a5cb-4ce9-afc1-7863a916c0b4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {d99a29f9-6923-4a9d-b353-9088c3bdc1e7}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {82b4dc65-3aa6-44ab-b175-fc7e69bea9c5}; !- Outlet Port

OS:Node,
  {3baca5f5-7b26-4d2b-99be-d8aae6661fca}, !- Handle
  Node 39,                                !- Name
  {48687f36-594c-4e42-a9f8-6dfb2e62d0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b8fa26f-d1fc-4a27-b50f-7453fd142f42}, !- Handle
  PSZ_HP_Perimeter_Zone_2_Air_to_Air_Plate_HX 1, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {82b4dc65-3aa6-44ab-b175-fc7e69bea9c5}, !- Supply Air Inlet Node
  {82ad6051-75fb-487a-9dcc-98870420562e}, !- Supply Air Outlet Node
  {87fc2e1e-52eb-4cca-bda2-93d0bde22e1f}, !- Exhaust Air Inlet Node
  {48687f36-594c-4e42-a9f8-6dfb2e62d0d0}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {96b9bebc-10ce-4832-935f-edbf78ffa4b5}, !- Handle
  Node 41,                                !- Name
  {82ad6051-75fb-487a-9dcc-98870420562e}, !- Inlet Port
  {9a9862b1-a0cb-4b2b-b159-a3c6a61e32ef}; !- Outlet Port

OS:Connection,
  {82b4dc65-3aa6-44ab-b175-fc7e69bea9c5}, !- Handle
  {d99a29f9-6923-4a9d-b353-9088c3bdc1e7}, !- Source Object
  3,                                      !- Outlet Port
  {4b8fa26f-d1fc-4a27-b50f-7453fd142f42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82ad6051-75fb-487a-9dcc-98870420562e}, !- Handle
  {4b8fa26f-d1fc-4a27-b50f-7453fd142f42}, !- Source Object
  9,                                      !- Outlet Port
  {96b9bebc-10ce-4832-935f-edbf78ffa4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9862b1-a0cb-4b2b-b159-a3c6a61e32ef}, !- Handle
  {96b9bebc-10ce-4832-935f-edbf78ffa4b5}, !- Source Object
  3,                                      !- Outlet Port
  {a70ff1bf-6048-4bb8-90fb-d9c156e25c93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d237543b-cb67-405a-890e-03d7e2aac671}, !- Handle
  Node 42,                                !- Name
  {3e906566-0eee-4fb7-afc0-1ea5ba660000}, !- Inlet Port
  {87fc2e1e-52eb-4cca-bda2-93d0bde22e1f}; !- Outlet Port

OS:Connection,
  {3e906566-0eee-4fb7-afc0-1ea5ba660000}, !- Handle
  {a70ff1bf-6048-4bb8-90fb-d9c156e25c93}, !- Source Object
  7,                                      !- Outlet Port
  {d237543b-cb67-405a-890e-03d7e2aac671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87fc2e1e-52eb-4cca-bda2-93d0bde22e1f}, !- Handle
  {d237543b-cb67-405a-890e-03d7e2aac671}, !- Source Object
  3,                                      !- Outlet Port
  {4b8fa26f-d1fc-4a27-b50f-7453fd142f42}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {48687f36-594c-4e42-a9f8-6dfb2e62d0d0}, !- Handle
  {4b8fa26f-d1fc-4a27-b50f-7453fd142f42}, !- Source Object
  11,                                     !- Outlet Port
  {3baca5f5-7b26-4d2b-99be-d8aae6661fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8f735f-263a-41c2-8195-a9a46536c7f7}, !- Handle
  {9108fd0d-afdd-459a-8cf2-409299e146d5}, !- Source Object
  3,                                      !- Outlet Port
  {a70ff1bf-6048-4bb8-90fb-d9c156e25c93}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {55a13d61-b872-4dd8-bf74-73ce43300361}, !- Handle
  PSZ_HP_Perimeter_Zone_2_Coil_Cooling_DX_Single_Speed 1, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8ae729e1-4e2d-48e9-b554-b76af370b6a8}, !- Air Inlet Node Name
  {d052215e-0c76-4424-b14b-d87d942739c5}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {71e595d2-a709-4843-8031-b2909c5536c4}, !- Handle
  Node 40,                                !- Name
  {d1937465-4329-47a9-8f5d-1bb78713f035}, !- Inlet Port
  {8ae729e1-4e2d-48e9-b554-b76af370b6a8}; !- Outlet Port

OS:Connection,
  {d1937465-4329-47a9-8f5d-1bb78713f035}, !- Handle
  {a70ff1bf-6048-4bb8-90fb-d9c156e25c93}, !- Source Object
  5,                                      !- Outlet Port
  {71e595d2-a709-4843-8031-b2909c5536c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae729e1-4e2d-48e9-b554-b76af370b6a8}, !- Handle
  {71e595d2-a709-4843-8031-b2909c5536c4}, !- Source Object
  3,                                      !- Outlet Port
  {55a13d61-b872-4dd8-bf74-73ce43300361}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c1f34c60-7e96-4f81-8193-640bb7f1f89d}, !- Handle
  Node 43,                                !- Name
  {d052215e-0c76-4424-b14b-d87d942739c5}, !- Inlet Port
  {ac8b676d-5300-46da-98d3-f5e2b6e97bd1}; !- Outlet Port

OS:Connection,
  {d052215e-0c76-4424-b14b-d87d942739c5}, !- Handle
  {55a13d61-b872-4dd8-bf74-73ce43300361}, !- Source Object
  10,                                     !- Outlet Port
  {c1f34c60-7e96-4f81-8193-640bb7f1f89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {a1f36291-c063-46e7-bcc7-382528331a38}, !- Handle
  PSZ_HP_Perimeter_Zone_2_FanSystemModel_Constant_Volume 1, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {ee8c5f00-4524-4473-83b2-f4a622cd10f5}, !- Air Inlet Node Name
  {8210a2a2-879f-4af2-9303-c255edde2291}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  640,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  2.2204460492503e-16,                    !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {8210a2a2-879f-4af2-9303-c255edde2291}, !- Handle
  {a1f36291-c063-46e7-bcc7-382528331a38}, !- Source Object
  4,                                      !- Outlet Port
  {5d15fc1b-5c79-44df-9922-49d73710647e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {d11c024a-9a58-4c69-b7ed-180aedacee3d}, !- Handle
  Min Max Temp w Deadband 2,              !- Name
  Temperature,                            !- Control Variable
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- High Setpoint Schedule Name
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Low Setpoint Schedule Name
  {5d15fc1b-5c79-44df-9922-49d73710647e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6d0ec0c-25c2-4360-9c6b-ea760af37b5d}, !- Handle
  PSZ_HP_Perimeter_Zone_2_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  {510c0b97-a4b4-4986-a0f5-60a6a82c5b2c}, !- Air Inlet Node Name
  {998ecfdf-cac7-4134-9780-3d5e08ac5154}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e77b526e-f27c-422c-a7d8-288382290c8c}, !- Handle
  Node 46,                                !- Name
  {0ca31804-d40e-4214-ae2e-fe5d23674b60}, !- Inlet Port
  {510c0b97-a4b4-4986-a0f5-60a6a82c5b2c}; !- Outlet Port

OS:Connection,
  {0ca31804-d40e-4214-ae2e-fe5d23674b60}, !- Handle
  {1f92a115-cb4a-4546-91c6-18f3cd1dd62f}, !- Source Object
  3,                                      !- Outlet Port
  {e77b526e-f27c-422c-a7d8-288382290c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510c0b97-a4b4-4986-a0f5-60a6a82c5b2c}, !- Handle
  {e77b526e-f27c-422c-a7d8-288382290c8c}, !- Source Object
  3,                                      !- Outlet Port
  {c6d0ec0c-25c2-4360-9c6b-ea760af37b5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {998ecfdf-cac7-4134-9780-3d5e08ac5154}, !- Handle
  {c6d0ec0c-25c2-4360-9c6b-ea760af37b5d}, !- Source Object
  4,                                      !- Outlet Port
  {f2bc71f3-7539-4a1f-b0b8-a5a7e4aea1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- Handle
  PSZ_HP_Perimeter_Zone_3,                !- Name
  ,                                       !- Controller List Name
  {43ab1093-3661-4d61-a9b3-7e7dfae20510}, !- Availability Schedule
  {a816e851-9822-4733-8c62-2d860561381b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76829c92-e135-41c0-962d-979ce9fdeace}, !- Supply Side Inlet Node Name
  {76f4603b-357e-43c0-979a-da6ef4adff2c}, !- Demand Side Outlet Node Name
  {aca22e44-95c3-4a99-8fad-831a810cfef8}, !- Demand Side Inlet Node A
  {2dfc7779-8338-4696-90bd-362786acf5af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25ab0e8b-5fe9-4085-96a4-3e9aeccd93b6}, !- Demand Mixer Name
  {8b2b7478-0c78-43dc-8365-baffc1784d6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {c4bf6a50-5afa-42e4-93f1-6ce2738b03e0}, !- Handle
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {43ab1093-3661-4d61-a9b3-7e7dfae20510}, !- Handle
  Always On Discrete 6,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {a816e851-9822-4733-8c62-2d860561381b}, !- Handle
  PSZ_HP_Perimeter_Zone_3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {d5730c12-b6ad-427c-a76f-3e804864542e}, !- Handle
  Node 47,                                !- Name
  {76829c92-e135-41c0-962d-979ce9fdeace}, !- Inlet Port
  {4bb65947-fba9-41e7-9294-fd826a4a7856}; !- Outlet Port

OS:Node,
  {3fe02235-cab5-4e05-8642-bd4769a67ea6}, !- Handle
  Node 48,                                !- Name
  {8ff2f16b-0c0e-4e74-955b-f6e12758ae04}, !- Inlet Port
  {2dfc7779-8338-4696-90bd-362786acf5af}; !- Outlet Port

OS:Connection,
  {76829c92-e135-41c0-962d-979ce9fdeace}, !- Handle
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- Source Object
  9,                                      !- Outlet Port
  {d5730c12-b6ad-427c-a76f-3e804864542e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfc7779-8338-4696-90bd-362786acf5af}, !- Handle
  {3fe02235-cab5-4e05-8642-bd4769a67ea6}, !- Source Object
  3,                                      !- Outlet Port
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32254f72-d3d5-4c1a-9747-66eb45129a65}, !- Handle
  Node 49,                                !- Name
  {aca22e44-95c3-4a99-8fad-831a810cfef8}, !- Inlet Port
  {c0081df6-0c37-4855-88e4-0a890352366e}; !- Outlet Port

OS:Node,
  {f7977bdd-b760-4bbf-9b10-3810a4bef647}, !- Handle
  Node 50,                                !- Name
  {34a51be1-c814-4cb4-b7eb-4a58af1a8f16}, !- Inlet Port
  {76f4603b-357e-43c0-979a-da6ef4adff2c}; !- Outlet Port

OS:Node,
  {74139476-f2c6-4ed5-8530-ddda5c5877d1}, !- Handle
  Node 51,                                !- Name
  {d7fcff8a-8dd7-411f-b888-3e7dc622a081}, !- Inlet Port
  {b264c30f-1ee7-494a-a384-96853a19b903}; !- Outlet Port

OS:Connection,
  {aca22e44-95c3-4a99-8fad-831a810cfef8}, !- Handle
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- Source Object
  11,                                     !- Outlet Port
  {32254f72-d3d5-4c1a-9747-66eb45129a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f4603b-357e-43c0-979a-da6ef4adff2c}, !- Handle
  {f7977bdd-b760-4bbf-9b10-3810a4bef647}, !- Source Object
  3,                                      !- Outlet Port
  {9380786f-fc69-4dfc-9d2c-bef3725ed7ca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b2b7478-0c78-43dc-8365-baffc1784d6c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c0081df6-0c37-4855-88e4-0a890352366e}, !- Inlet Node Name
  {a7b84266-10c0-4ae7-8001-b6c5ddeb0cfc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25ab0e8b-5fe9-4085-96a4-3e9aeccd93b6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {34a51be1-c814-4cb4-b7eb-4a58af1a8f16}, !- Outlet Node Name
  {f2e37d7f-61a5-48e4-964c-b94f9f3badfc}; !- Inlet Node Name 1

OS:Connection,
  {c0081df6-0c37-4855-88e4-0a890352366e}, !- Handle
  {32254f72-d3d5-4c1a-9747-66eb45129a65}, !- Source Object
  3,                                      !- Outlet Port
  {8b2b7478-0c78-43dc-8365-baffc1784d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a51be1-c814-4cb4-b7eb-4a58af1a8f16}, !- Handle
  {25ab0e8b-5fe9-4085-96a4-3e9aeccd93b6}, !- Source Object
  2,                                      !- Outlet Port
  {f7977bdd-b760-4bbf-9b10-3810a4bef647}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {67bf3ae1-302e-4f82-8dde-b16a3b30e09c}, !- Handle
  PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System, !- Name
  {a98a7a71-2585-4acb-93bd-d683e9f77d89}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f848ccd-1748-488e-b5bc-a235186a27d4}, !- Mixed Air Node Name
  {ad105302-3a68-4e8f-92d4-1173130e333a}, !- Outdoor Air Stream Node Name
  {01fa46a6-a808-4771-982f-de763d8143bf}, !- Relief Air Stream Node Name
  {4bb65947-fba9-41e7-9294-fd826a4a7856}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a98a7a71-2585-4acb-93bd-d683e9f77d89}, !- Handle
  Perimeter_Zone_3_Controller_Outdoor_Air_4, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d2c240f8-6393-4290-b66e-afa4adb29852}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d2c240f8-6393-4290-b66e-afa4adb29852}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {d2f6d9ba-8b6a-457c-8863-2f68121f4a31}, !- Handle
  Node 52,                                !- Name
  ,                                       !- Inlet Port
  {b78c1c6d-3039-4c44-9386-39257ab736c4}; !- Outlet Port

OS:Node,
  {9d554024-f3ab-48ec-aef3-f9060d9e9fe1}, !- Handle
  Node 53,                                !- Name
  {9f72b674-d2a4-49c0-ab8f-8978be89d0ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3e679b46-0f86-4813-bfac-85822d1f91d2}, !- Handle
  PSZ_HP_Perimeter_Zone_3_Air_to_Air_Plate_HX, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {b78c1c6d-3039-4c44-9386-39257ab736c4}, !- Supply Air Inlet Node
  {bb2fd1c6-b380-4c8b-ba04-15c81e7004d3}, !- Supply Air Outlet Node
  {3c5067d4-8a26-4f58-acc1-920029de768c}, !- Exhaust Air Inlet Node
  {9f72b674-d2a4-49c0-ab8f-8978be89d0ec}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {7aa52cae-a0e3-424b-b2a0-254470aaf294}, !- Handle
  Node 55,                                !- Name
  {bb2fd1c6-b380-4c8b-ba04-15c81e7004d3}, !- Inlet Port
  {ad105302-3a68-4e8f-92d4-1173130e333a}; !- Outlet Port

OS:Connection,
  {b78c1c6d-3039-4c44-9386-39257ab736c4}, !- Handle
  {d2f6d9ba-8b6a-457c-8863-2f68121f4a31}, !- Source Object
  3,                                      !- Outlet Port
  {3e679b46-0f86-4813-bfac-85822d1f91d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb2fd1c6-b380-4c8b-ba04-15c81e7004d3}, !- Handle
  {3e679b46-0f86-4813-bfac-85822d1f91d2}, !- Source Object
  9,                                      !- Outlet Port
  {7aa52cae-a0e3-424b-b2a0-254470aaf294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad105302-3a68-4e8f-92d4-1173130e333a}, !- Handle
  {7aa52cae-a0e3-424b-b2a0-254470aaf294}, !- Source Object
  3,                                      !- Outlet Port
  {67bf3ae1-302e-4f82-8dde-b16a3b30e09c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5552f167-ed67-4d7c-b570-997253916dd8}, !- Handle
  Node 56,                                !- Name
  {01fa46a6-a808-4771-982f-de763d8143bf}, !- Inlet Port
  {3c5067d4-8a26-4f58-acc1-920029de768c}; !- Outlet Port

OS:Connection,
  {01fa46a6-a808-4771-982f-de763d8143bf}, !- Handle
  {67bf3ae1-302e-4f82-8dde-b16a3b30e09c}, !- Source Object
  7,                                      !- Outlet Port
  {5552f167-ed67-4d7c-b570-997253916dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5067d4-8a26-4f58-acc1-920029de768c}, !- Handle
  {5552f167-ed67-4d7c-b570-997253916dd8}, !- Source Object
  3,                                      !- Outlet Port
  {3e679b46-0f86-4813-bfac-85822d1f91d2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9f72b674-d2a4-49c0-ab8f-8978be89d0ec}, !- Handle
  {3e679b46-0f86-4813-bfac-85822d1f91d2}, !- Source Object
  11,                                     !- Outlet Port
  {9d554024-f3ab-48ec-aef3-f9060d9e9fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb65947-fba9-41e7-9294-fd826a4a7856}, !- Handle
  {d5730c12-b6ad-427c-a76f-3e804864542e}, !- Source Object
  3,                                      !- Outlet Port
  {67bf3ae1-302e-4f82-8dde-b16a3b30e09c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {91f58d82-efc0-4385-bea6-83aee01a35a3}, !- Handle
  PSZ_HP_Perimeter_Zone_3_Coil_Cooling_DX_Single_Speed, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a19e5109-f9cc-44df-bd82-5e12df911c4c}, !- Air Inlet Node Name
  {6dfef82a-5bd1-4c98-b20f-dae814301cf4}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {82dca646-3a74-4e71-bd60-e8d199cc98f2}, !- Handle
  Node 54,                                !- Name
  {6f848ccd-1748-488e-b5bc-a235186a27d4}, !- Inlet Port
  {a19e5109-f9cc-44df-bd82-5e12df911c4c}; !- Outlet Port

OS:Connection,
  {6f848ccd-1748-488e-b5bc-a235186a27d4}, !- Handle
  {67bf3ae1-302e-4f82-8dde-b16a3b30e09c}, !- Source Object
  5,                                      !- Outlet Port
  {82dca646-3a74-4e71-bd60-e8d199cc98f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19e5109-f9cc-44df-bd82-5e12df911c4c}, !- Handle
  {82dca646-3a74-4e71-bd60-e8d199cc98f2}, !- Source Object
  3,                                      !- Outlet Port
  {91f58d82-efc0-4385-bea6-83aee01a35a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fd205cab-6d86-4953-9b55-31820c425eae}, !- Handle
  Node 57,                                !- Name
  {6dfef82a-5bd1-4c98-b20f-dae814301cf4}, !- Inlet Port
  {83d12fe3-d080-4c98-a2cf-f53e0e9568f5}; !- Outlet Port

OS:Connection,
  {6dfef82a-5bd1-4c98-b20f-dae814301cf4}, !- Handle
  {91f58d82-efc0-4385-bea6-83aee01a35a3}, !- Source Object
  10,                                     !- Outlet Port
  {fd205cab-6d86-4953-9b55-31820c425eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {71d4a625-dc79-468b-ba0a-907b35bc6aa0}, !- Handle
  PSZ_HP_Perimeter_Zone_3_FanSystemModel_Constant_Volume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {734034ab-75a6-480b-b501-1532e27bfa89}, !- Air Inlet Node Name
  {8ff2f16b-0c0e-4e74-955b-f6e12758ae04}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  640,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  2.2204460492503e-16,                    !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {8ff2f16b-0c0e-4e74-955b-f6e12758ae04}, !- Handle
  {71d4a625-dc79-468b-ba0a-907b35bc6aa0}, !- Source Object
  4,                                      !- Outlet Port
  {3fe02235-cab5-4e05-8642-bd4769a67ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {ec4ee691-6ac2-4e9e-9965-fa6c165b396d}, !- Handle
  Min Max Temp w Deadband 3,              !- Name
  Temperature,                            !- Control Variable
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- High Setpoint Schedule Name
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Low Setpoint Schedule Name
  {3fe02235-cab5-4e05-8642-bd4769a67ea6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66c3eab0-e8d4-4619-b894-13cd5c03d9d4}, !- Handle
  PSZ_HP_Perimeter_Zone_3_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  {b2092dfa-2066-47df-8e21-eb7470797b25}, !- Air Inlet Node Name
  {d7fcff8a-8dd7-411f-b888-3e7dc622a081}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {594b25c6-10f4-4f91-896d-2f421f6096f3}, !- Handle
  Node 60,                                !- Name
  {a7b84266-10c0-4ae7-8001-b6c5ddeb0cfc}, !- Inlet Port
  {b2092dfa-2066-47df-8e21-eb7470797b25}; !- Outlet Port

OS:Connection,
  {a7b84266-10c0-4ae7-8001-b6c5ddeb0cfc}, !- Handle
  {8b2b7478-0c78-43dc-8365-baffc1784d6c}, !- Source Object
  3,                                      !- Outlet Port
  {594b25c6-10f4-4f91-896d-2f421f6096f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2092dfa-2066-47df-8e21-eb7470797b25}, !- Handle
  {594b25c6-10f4-4f91-896d-2f421f6096f3}, !- Source Object
  3,                                      !- Outlet Port
  {66c3eab0-e8d4-4619-b894-13cd5c03d9d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7fcff8a-8dd7-411f-b888-3e7dc622a081}, !- Handle
  {66c3eab0-e8d4-4619-b894-13cd5c03d9d4}, !- Source Object
  4,                                      !- Outlet Port
  {74139476-f2c6-4ed5-8530-ddda5c5877d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Handle
  PSZ_HP_Perimeter_Zone_4,                !- Name
  ,                                       !- Controller List Name
  {c3600931-b307-42e1-ad9a-358dbd57c5c4}, !- Availability Schedule
  {1841105c-8ff2-4d1c-b06c-d2cd8fb1b9af}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Supply Side Inlet Node Name
  {69cc882c-2657-4174-a757-6ee5f95add3d}, !- Demand Side Outlet Node Name
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Demand Side Inlet Node A
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Demand Mixer Name
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {02ee8d19-85e6-45c1-a115-8e5205897c49}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {c3600931-b307-42e1-ad9a-358dbd57c5c4}, !- Handle
  Always On Discrete 7,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {1841105c-8ff2-4d1c-b06c-d2cd8fb1b9af}, !- Handle
  PSZ_HP_Perimeter_Zone_4 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Handle
  Node 61,                                !- Name
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Inlet Port
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}; !- Outlet Port

OS:Node,
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Handle
  Node 62,                                !- Name
  {7b284712-abf0-4167-8af9-71e14b9492d0}, !- Inlet Port
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}; !- Outlet Port

OS:Connection,
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Source Object
  9,                                      !- Outlet Port
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}, !- Handle
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Source Object
  3,                                      !- Outlet Port
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Handle
  Node 63,                                !- Name
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Inlet Port
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}; !- Outlet Port

OS:Node,
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Handle
  Node 64,                                !- Name
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Inlet Port
  {69cc882c-2657-4174-a757-6ee5f95add3d}; !- Outlet Port

OS:Node,
  {e2838042-c49b-44bb-9091-a7b0caeabeb6}, !- Handle
  Node 65,                                !- Name
  {0dd73459-9143-43ff-a76d-5be05ad9ee98}, !- Inlet Port
  {f0d9571d-04b7-410a-b2c4-df2905ee3889}; !- Outlet Port

OS:Connection,
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Source Object
  11,                                     !- Outlet Port
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc882c-2657-4174-a757-6ee5f95add3d}, !- Handle
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Source Object
  3,                                      !- Outlet Port
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}, !- Inlet Node Name
  {0ececcdd-66e8-4dde-b27f-ab3a40b81150}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Outlet Node Name
  {65b4ee87-3e69-452f-b339-15fc2d4ac3b8}; !- Inlet Node Name 1

OS:Connection,
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}, !- Handle
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Source Object
  3,                                      !- Outlet Port
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Handle
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Source Object
  2,                                      !- Outlet Port
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Handle
  PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System, !- Name
  {0ab5061f-c031-498a-a040-76c4da57a08c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Mixed Air Node Name
  {19dc53c2-a380-46dc-a8e6-d816f05ef913}, !- Outdoor Air Stream Node Name
  {5408f373-6581-4d11-ae7f-7e57f0155efb}, !- Relief Air Stream Node Name
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {0ab5061f-c031-498a-a040-76c4da57a08c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27971927-f470-4272-bac8-bc1f1912511b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {27971927-f470-4272-bac8-bc1f1912511b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {542a93e2-62d2-4844-883e-4a966e677a03}, !- Handle
  Node 66,                                !- Name
  ,                                       !- Inlet Port
  {13265869-ce7a-43cc-9ede-b5ed93c50510}; !- Outlet Port

OS:Node,
  {8c303d18-7e54-4b8d-b324-f1900b1ac3a6}, !- Handle
  Node 67,                                !- Name
  {367238b5-9f89-49ed-bcf6-c51013be2d11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {58c7e2d4-a66c-499d-a6a8-b8b6c2085ca0}, !- Handle
  PSZ_HP_Perimeter_Zone_4_Air_to_Air_Plate_HX, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {13265869-ce7a-43cc-9ede-b5ed93c50510}, !- Supply Air Inlet Node
  {2ece5e15-6d56-4135-b894-0797930cc6fb}, !- Supply Air Outlet Node
  {20a04de1-0c05-4933-a88c-92393688a8cf}, !- Exhaust Air Inlet Node
  {367238b5-9f89-49ed-bcf6-c51013be2d11}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {3970bba1-4536-4dd8-be72-567afba4ccdd}, !- Handle
  Node 69,                                !- Name
  {2ece5e15-6d56-4135-b894-0797930cc6fb}, !- Inlet Port
  {19dc53c2-a380-46dc-a8e6-d816f05ef913}; !- Outlet Port

OS:Connection,
  {13265869-ce7a-43cc-9ede-b5ed93c50510}, !- Handle
  {542a93e2-62d2-4844-883e-4a966e677a03}, !- Source Object
  3,                                      !- Outlet Port
  {58c7e2d4-a66c-499d-a6a8-b8b6c2085ca0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ece5e15-6d56-4135-b894-0797930cc6fb}, !- Handle
  {58c7e2d4-a66c-499d-a6a8-b8b6c2085ca0}, !- Source Object
  9,                                      !- Outlet Port
  {3970bba1-4536-4dd8-be72-567afba4ccdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19dc53c2-a380-46dc-a8e6-d816f05ef913}, !- Handle
  {3970bba1-4536-4dd8-be72-567afba4ccdd}, !- Source Object
  3,                                      !- Outlet Port
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d54d8765-44e5-4c44-8d7c-9798671cc551}, !- Handle
  Node 70,                                !- Name
  {5408f373-6581-4d11-ae7f-7e57f0155efb}, !- Inlet Port
  {20a04de1-0c05-4933-a88c-92393688a8cf}; !- Outlet Port

OS:Connection,
  {5408f373-6581-4d11-ae7f-7e57f0155efb}, !- Handle
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Source Object
  7,                                      !- Outlet Port
  {d54d8765-44e5-4c44-8d7c-9798671cc551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a04de1-0c05-4933-a88c-92393688a8cf}, !- Handle
  {d54d8765-44e5-4c44-8d7c-9798671cc551}, !- Source Object
  3,                                      !- Outlet Port
  {58c7e2d4-a66c-499d-a6a8-b8b6c2085ca0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {367238b5-9f89-49ed-bcf6-c51013be2d11}, !- Handle
  {58c7e2d4-a66c-499d-a6a8-b8b6c2085ca0}, !- Source Object
  11,                                     !- Outlet Port
  {8c303d18-7e54-4b8d-b324-f1900b1ac3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}, !- Handle
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Source Object
  3,                                      !- Outlet Port
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Handle
  PSZ_HP_Perimeter_Zone_4_Coil_Cooling_DX_Single_Speed, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {40e55cad-499b-4137-8c46-c46002109f0d}, !- Air Inlet Node Name
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Handle
  Node 68,                                !- Name
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Inlet Port
  {40e55cad-499b-4137-8c46-c46002109f0d}; !- Outlet Port

OS:Connection,
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Handle
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Source Object
  5,                                      !- Outlet Port
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e55cad-499b-4137-8c46-c46002109f0d}, !- Handle
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Source Object
  3,                                      !- Outlet Port
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Handle
  Node 71,                                !- Name
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Inlet Port
  {b0f4b11a-a3ae-4f3d-a12d-f21990894ac2}; !- Outlet Port

OS:Connection,
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Handle
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Source Object
  10,                                     !- Outlet Port
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {43f8b45a-11fa-491d-83a7-b40e705583ba}, !- Handle
  PSZ_HP_Perimeter_Zone_4_FanSystemModel_Constant_Volume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {9a801727-a55b-4fb6-a439-45cd62a2137a}, !- Air Inlet Node Name
  {7b284712-abf0-4167-8af9-71e14b9492d0}, !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  640,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  2.2204460492503e-16,                    !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {7b284712-abf0-4167-8af9-71e14b9492d0}, !- Handle
  {43f8b45a-11fa-491d-83a7-b40e705583ba}, !- Source Object
  4,                                      !- Outlet Port
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {7f06960f-7925-4d20-9055-228407ddf7a5}, !- Handle
  Min Max Temp w Deadband 4,              !- Name
  Temperature,                            !- Control Variable
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- High Setpoint Schedule Name
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Low Setpoint Schedule Name
  {09f86ee9-44e4-44ef-9171-dd29762514c9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66fa4a7b-77b1-4cef-bded-3b083b65ab15}, !- Handle
  PSZ_HP_Perimeter_Zone_4_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  {815e8eb7-2e35-4eb1-a6a0-0d8bcdb7edc1}, !- Air Inlet Node Name
  {0dd73459-9143-43ff-a76d-5be05ad9ee98}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11203b13-0030-45c9-a2eb-208d82bfa123}, !- Handle
  Node 74,                                !- Name
  {0ececcdd-66e8-4dde-b27f-ab3a40b81150}, !- Inlet Port
  {815e8eb7-2e35-4eb1-a6a0-0d8bcdb7edc1}; !- Outlet Port

OS:Connection,
  {0ececcdd-66e8-4dde-b27f-ab3a40b81150}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  3,                                      !- Outlet Port
  {11203b13-0030-45c9-a2eb-208d82bfa123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815e8eb7-2e35-4eb1-a6a0-0d8bcdb7edc1}, !- Handle
  {11203b13-0030-45c9-a2eb-208d82bfa123}, !- Source Object
  3,                                      !- Outlet Port
  {66fa4a7b-77b1-4cef-bded-3b083b65ab15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dd73459-9143-43ff-a76d-5be05ad9ee98}, !- Handle
  {66fa4a7b-77b1-4cef-bded-3b083b65ab15}, !- Source Object
  4,                                      !- Outlet Port
  {e2838042-c49b-44bb-9091-a7b0caeabeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {2c9a8fb8-db08-4bfb-94c5-7caa14f2d973}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {29164fe7-12df-45a6-84f8-17175773153b}, !- Handle
  Rendering Color 108,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d1b6361-5db4-45c6-9d71-715de81ee7df}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a23598bb-2206-4a9f-ad7e-2949f82fc3e0}, !- Handle
  Rendering Color 110,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20b6791a-2f3b-44f5-9feb-83c51e05b2c8}, !- Handle
  Rendering Color 111,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0c25dd3-31db-48d2-a98f-a8348863fc22}, !- Handle
  Rendering Color 112,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0522026-0c0b-4a81-a7e0-f289b1780d4c}, !- Handle
  Rendering Color 113,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9f157d9-8f98-4bc9-9662-0d9f54c24d2d}, !- Handle
  Rendering Color 114,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfc85f38-1ac5-4142-a4cb-80e6793f542d}, !- Handle
  Rendering Color 115,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b47d6f1-2fbe-4e61-a0c2-822804940113}, !- Handle
  Rendering Color 116,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eff0e25e-09be-4af7-8714-ab8c32eb152e}, !- Handle
  Rendering Color 117,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85219443-58e3-48d3-9a13-dc14fc5aad91}, !- Handle
  Rendering Color 118,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4583c331-f755-4773-bc51-18fa7e33a836}, !- Handle
  Rendering Color 119,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7568a888-5b8e-4e32-a3e2-ecb4f48fd436}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5327fe1-ae8f-4e1b-9dc0-bc91295fbf53}, !- Handle
  Rendering Color 121,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa53a411-f8bb-400a-87ef-0d1ec3090cd4}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dcae10b-2db1-4dfe-824c-49463611264f}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034b747d-5f4f-4142-b11a-60b7f8b89253}, !- Handle
  Rendering Color 124,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70ae8ead-3ba2-41f1-a53d-05e9d081a5cb}, !- Handle
  Rendering Color 125,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d95ca23-d847-4330-92f7-6bf92bddd9a6}, !- Handle
  Rendering Color 126,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Node,
  {b65b9c25-9a10-4699-aad9-3943278af12e}, !- Handle
  Node 75,                                !- Name
  {ffbcc158-458d-4da1-ae1f-be420394ceae}, !- Inlet Port
  {445687c5-1fae-4726-85d7-db664547dacd}; !- Outlet Port

OS:Connection,
  {737fbb3f-b1b2-434d-bc1e-e5832df37619}, !- Handle
  {3fffecea-e84a-4e47-b61a-1e42db1c1010}, !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbcc158-458d-4da1-ae1f-be420394ceae}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  {b65b9c25-9a10-4699-aad9-3943278af12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445687c5-1fae-4726-85d7-db664547dacd}, !- Handle
  {b65b9c25-9a10-4699-aad9-3943278af12e}, !- Source Object
  3,                                      !- Outlet Port
  {25329856-60d3-4c2c-8d7a-6e8119ad0e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a6e159e-7dfc-4abb-885b-e175903402b0}, !- Handle
  Node 76,                                !- Name
  {2571517b-b5f5-43fa-b582-e4d7297c45a8}, !- Inlet Port
  {e57f42f4-601b-46f6-b344-6770705212c8}; !- Outlet Port

OS:Connection,
  {3959d2c9-52b1-41e3-9a44-f19f098f34f6}, !- Handle
  {f2bc71f3-7539-4a1f-b0b8-a5a7e4aea1dc}, !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2571517b-b5f5-43fa-b582-e4d7297c45a8}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  {9a6e159e-7dfc-4abb-885b-e175903402b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57f42f4-601b-46f6-b344-6770705212c8}, !- Handle
  {9a6e159e-7dfc-4abb-885b-e175903402b0}, !- Source Object
  3,                                      !- Outlet Port
  {76bee56f-8ffa-4737-ab08-252755755574}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66755a32-2a6e-4278-b85e-f9c2b7d2e82f}, !- Handle
  Node 77,                                !- Name
  {489b62dc-189a-4dc4-8562-e6be3104614c}, !- Inlet Port
  {f2e37d7f-61a5-48e4-964c-b94f9f3badfc}; !- Outlet Port

OS:Connection,
  {b264c30f-1ee7-494a-a384-96853a19b903}, !- Handle
  {74139476-f2c6-4ed5-8530-ddda5c5877d1}, !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489b62dc-189a-4dc4-8562-e6be3104614c}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  {66755a32-2a6e-4278-b85e-f9c2b7d2e82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e37d7f-61a5-48e4-964c-b94f9f3badfc}, !- Handle
  {66755a32-2a6e-4278-b85e-f9c2b7d2e82f}, !- Source Object
  3,                                      !- Outlet Port
  {25ab0e8b-5fe9-4085-96a4-3e9aeccd93b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bb19a14-b401-44a3-b52e-bfcc38497e83}, !- Handle
  Node 78,                                !- Name
  {606a9d2e-01e0-4184-936d-3ddf4d5fd2f8}, !- Inlet Port
  {65b4ee87-3e69-452f-b339-15fc2d4ac3b8}; !- Outlet Port

OS:Connection,
  {f0d9571d-04b7-410a-b2c4-df2905ee3889}, !- Handle
  {e2838042-c49b-44bb-9091-a7b0caeabeb6}, !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606a9d2e-01e0-4184-936d-3ddf4d5fd2f8}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  {6bb19a14-b401-44a3-b52e-bfcc38497e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b4ee87-3e69-452f-b339-15fc2d4ac3b8}, !- Handle
  {6bb19a14-b401-44a3-b52e-bfcc38497e83}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {7dffab6d-460c-4ce8-a25c-7bc9c412e817}, !- Handle
  Rendering Color 127,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {009cd810-75f6-421a-8fd6-f446f0dd5165}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64ef8a6c-b593-4f5d-ba8a-d315b0f825d4}, !- Handle
  Rendering Color 129,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0626f24b-3e18-4666-a258-902db668a915}, !- Handle
  Rendering Color 130,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25da5294-ada9-4bd8-a55e-30a55404d9fd}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16af5981-2668-4489-bd6f-134b6124e083}, !- Handle
  Rendering Color 132,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e021e36-4b81-4782-bcb1-446ca4bd7fc3}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d58785c7-f2e4-4543-84bf-f0bc88f91d96}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fa95e3f-44f3-4b9f-813d-1b12bd276c2e}, !- Handle
  Rendering Color 135,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ddf8699-d907-4d8b-a392-70cd9904968a}, !- Handle
  Rendering Color 136,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b601ea5-5849-4595-8042-d39902ec4b27}, !- Handle
  Rendering Color 137,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bf84953-9338-4c8c-863e-ac3acd69128b}, !- Handle
  Rendering Color 138,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89634da5-9497-4ee1-a4ee-cb47dc40f390}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb4306ae-e4c7-4e95-86ee-5590e3835400}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {707b57ac-ff4c-40ba-aaa4-4d7c189c59f4}, !- Handle
  Rendering Color 141,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5ce2a03-0b24-4567-96b4-c53455d2a563}, !- Handle
  Rendering Color 142,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a5c0b49-5f6c-40fe-8468-d3441dc8434b}, !- Handle
  Rendering Color 143,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3b41415-b060-4ddc-bfcb-48e3f2c1662c}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {321a866b-960a-43dd-ba75-0cb17476f513}, !- Handle
  Rendering Color 145,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bb11442-a305-406c-b6e0-ecd0bfb261a5}, !- Handle
  Rendering Color 146,                    !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {275a70c1-2937-499d-adb9-753712a86b46}, !- Handle
  Rendering Color 147,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70a785e1-5afc-4fed-af62-ac28dbfda08f}, !- Handle
  Rendering Color 148,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23eb65c3-2ef9-4258-965f-08408ed3a088}, !- Handle
  Rendering Color 149,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad87f77d-8884-4381-86c6-ec5046ea1212}, !- Handle
  Rendering Color 150,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2c96ff3-0f62-4169-a40e-abe9db21b654}, !- Handle
  Rendering Color 151,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c87c76f1-5970-40d2-ba23-97ddbc3be22d}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b4c5b99-6ba5-4a3c-9fef-7a932d050fea}, !- Handle
  Rendering Color 153,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00b3c778-75c6-4f18-b997-a8e2be01ecbf}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95cf5529-bfa5-4513-bae7-7958015a17ec}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86921795-5d5c-4595-9b66-b5cb7e053752}, !- Handle
  Rendering Color 156,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a51b3eb-7102-49ef-92a5-d2db0562d317}, !- Handle
  Rendering Color 157,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dab8db54-2115-4471-9fa0-508c5650dc77}, !- Handle
  Rendering Color 158,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ff62b8f-a436-4cee-8fe9-4a57efc641cd}, !- Handle
  Rendering Color 159,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c9e288fe-6beb-4428-b9f5-bc197899d642}, !- Handle
  Rendering Color 160,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1b5bd641-2e26-4d3c-b443-e11ce7e53d01}, !- Handle
  Rendering Color 161,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6f29750-dd33-4fda-840b-26445ed63dad}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f108f70-0409-45d0-997d-7b5a44966d3f}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b60a34bb-bb59-4e87-942b-82b4f0240078}, !- Handle
  Rendering Color 164,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7f6aa4c3-2e7e-4344-8de7-c7a13f38afbf}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1afea60f-61c1-46a5-ae5c-5739946d8fdb}, !- Handle
  Rendering Color 166,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {867ea358-f80c-4da7-827b-6cb597d0bf4b}, !- Handle
  Rendering Color 167,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0118b3a-2e48-4957-92fb-b6aa2d2e8b6e}, !- Handle
  Rendering Color 168,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90e86416-0e90-4d0b-a1c2-ae0ca116f2aa}, !- Handle
  Rendering Color 169,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fae0bd77-e096-4eff-93e9-760a55c0476b}, !- Handle
  Rendering Color 170,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09010d7b-bc67-43fd-a27e-79f18cb23a41}, !- Handle
  Rendering Color 171,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc7f795d-7350-48e5-85a5-bddc9f4a0eb6}, !- Handle
  Rendering Color 172,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43a3f641-f7ba-42d3-915a-3f30659490e1}, !- Handle
  Rendering Color 173,                    !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ff60ba9-f23a-494d-a548-53a6e380ba6c}, !- Handle
  Rendering Color 174,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {88980f0f-d651-4abc-86db-5ff52e8bec43}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a49a9ad0-cc4b-4a2c-9053-b600bbb38889}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Coil:Heating:Gas,
  {2ffdc90c-2580-4d0b-acb1-f84799902dc1}, ! Handle
  Gas Htg Coil,                           ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {4461079b-1b9f-4237-9216-2d7ce497d89d}, ! Air Inlet Node Name
  {b14368c6-2b1b-4f6a-bd12-988610b2f238}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0,                                      ! Parasitic Gas Load {W}
  ;                                       !- Fuel Type

OS:Node,
  {f6c25213-2382-4fb6-82d6-d7bf7a39a99d}, !- Handle
  Node 13,                                !- Name
  {b14368c6-2b1b-4f6a-bd12-988610b2f238}, !- Inlet Port
  {d9d9067e-f972-4e30-8ce1-8a08c4c4eaba}; !- Outlet Port

OS:Connection,
  {4461079b-1b9f-4237-9216-2d7ce497d89d}, !- Handle
  {ee69fbe9-3e2a-47c7-9759-55424f154104}, !- Source Object
  3,                                      !- Outlet Port
  {2ffdc90c-2580-4d0b-acb1-f84799902dc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b14368c6-2b1b-4f6a-bd12-988610b2f238}, !- Handle
  {2ffdc90c-2580-4d0b-acb1-f84799902dc1}, !- Source Object
  6,                                      !- Outlet Port
  {f6c25213-2382-4fb6-82d6-d7bf7a39a99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d9067e-f972-4e30-8ce1-8a08c4c4eaba}, !- Handle
  {f6c25213-2382-4fb6-82d6-d7bf7a39a99d}, !- Source Object
  3,                                      !- Outlet Port
  {240b998a-e8ae-435b-867a-d8a0aee15e1f}, !- Target Object
  3;                                      !- Inlet Port

OS:WeatherFile,
  {112215fc-76b1-4ebc-8471-b01cd5b4a6e3}, !- Handle
  Denver.Intl.AP,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  SRC-TMYx,                               !- Data Source
  725650,                                 !- WMO Number
  39.833,                                 !- Latitude {deg}
  -104.658,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650.2,                                 !- Elevation {m}
  USA_CO_Denver.Intl.AP.725650_TMYx.epw,  !- Url
  0FE00629,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Coil:Heating:Gas,
  {8d339060-fc02-4ce1-98a4-f7a799f9bf8c}, ! Handle
  Gas Htg Coil 1,                         ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {51de69fa-50b1-4231-9fb3-11b911422c0a}, ! Air Inlet Node Name
  {a313f0fb-c2f4-4501-86cf-6df7f73dc7f8}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Node,
  {831e6543-2edb-4521-8872-29cf15d64c40}, !- Handle
  Node 17,                                !- Name
  {a313f0fb-c2f4-4501-86cf-6df7f73dc7f8}, !- Inlet Port
  {77407fe0-2ac5-4efe-88e3-e0031bf92697}; !- Outlet Port

OS:Connection,
  {51de69fa-50b1-4231-9fb3-11b911422c0a}, !- Handle
  {a9b4833c-cebf-472f-baa8-a86a5f5ee5bb}, !- Source Object
  3,                                      !- Outlet Port
  {8d339060-fc02-4ce1-98a4-f7a799f9bf8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a313f0fb-c2f4-4501-86cf-6df7f73dc7f8}, !- Handle
  {8d339060-fc02-4ce1-98a4-f7a799f9bf8c}, !- Source Object
  6,                                      !- Outlet Port
  {831e6543-2edb-4521-8872-29cf15d64c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77407fe0-2ac5-4efe-88e3-e0031bf92697}, !- Handle
  {831e6543-2edb-4521-8872-29cf15d64c40}, !- Source Object
  3,                                      !- Outlet Port
  {1e58de9a-098f-4f82-97ab-499f65c911a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5562065e-22aa-44c6-838f-300cc9205231}, ! Handle
  Gas Htg Coil 2,                         ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {ac8b676d-5300-46da-98d3-f5e2b6e97bd1}, ! Air Inlet Node Name
  {103f8aee-1e69-495a-808a-7e0ba177232a}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Node,
  {fcf39f29-0512-4cb5-89fe-661e4acb8d8b}, !- Handle
  Node 30,                                !- Name
  {103f8aee-1e69-495a-808a-7e0ba177232a}, !- Inlet Port
  {ee8c5f00-4524-4473-83b2-f4a622cd10f5}; !- Outlet Port

OS:Connection,
  {ac8b676d-5300-46da-98d3-f5e2b6e97bd1}, !- Handle
  {c1f34c60-7e96-4f81-8193-640bb7f1f89d}, !- Source Object
  3,                                      !- Outlet Port
  {5562065e-22aa-44c6-838f-300cc9205231}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {103f8aee-1e69-495a-808a-7e0ba177232a}, !- Handle
  {5562065e-22aa-44c6-838f-300cc9205231}, !- Source Object
  6,                                      !- Outlet Port
  {fcf39f29-0512-4cb5-89fe-661e4acb8d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8c5f00-4524-4473-83b2-f4a622cd10f5}, !- Handle
  {fcf39f29-0512-4cb5-89fe-661e4acb8d8b}, !- Source Object
  3,                                      !- Outlet Port
  {a1f36291-c063-46e7-bcc7-382528331a38}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {17e35b34-91e9-4707-9134-c1dc5e30b98d}, ! Handle
  Gas Htg Coil 3,                         ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {83d12fe3-d080-4c98-a2cf-f53e0e9568f5}, ! Air Inlet Node Name
  {5f47ddf5-776c-4ec3-a226-1283ee8cd678}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Node,
  {bb06b06f-97f3-4813-a6ac-21546f252221}, !- Handle
  Node 31,                                !- Name
  {5f47ddf5-776c-4ec3-a226-1283ee8cd678}, !- Inlet Port
  {734034ab-75a6-480b-b501-1532e27bfa89}; !- Outlet Port

OS:Connection,
  {83d12fe3-d080-4c98-a2cf-f53e0e9568f5}, !- Handle
  {fd205cab-6d86-4953-9b55-31820c425eae}, !- Source Object
  3,                                      !- Outlet Port
  {17e35b34-91e9-4707-9134-c1dc5e30b98d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f47ddf5-776c-4ec3-a226-1283ee8cd678}, !- Handle
  {17e35b34-91e9-4707-9134-c1dc5e30b98d}, !- Source Object
  6,                                      !- Outlet Port
  {bb06b06f-97f3-4813-a6ac-21546f252221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734034ab-75a6-480b-b501-1532e27bfa89}, !- Handle
  {bb06b06f-97f3-4813-a6ac-21546f252221}, !- Source Object
  3,                                      !- Outlet Port
  {71d4a625-dc79-468b-ba0a-907b35bc6aa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c97d6052-e497-40ec-b62f-c8d902689686}, ! Handle
  Gas Htg Coil 4,                         ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.80000000000000004,                    ! Gas Burner Efficiency
  AutoSize,                               ! Nominal Capacity {W}
  {b0f4b11a-a3ae-4f3d-a12d-f21990894ac2}, ! Air Inlet Node Name
  {3e2b0f3a-9037-4d56-aa64-b6aaab16aef1}, ! Air Outlet Node Name
  ,                                       ! Temperature Setpoint Node Name
  0,                                      ! Parasitic Electric Load {W}
  ,                                       ! Part Load Fraction Correlation Curve Name
  0;                                      ! Parasitic Gas Load {W}

OS:Node,
  {c1ba7fb7-8495-451e-b27c-dd47c35f26de}, !- Handle
  Node 44,                                !- Name
  {3e2b0f3a-9037-4d56-aa64-b6aaab16aef1}, !- Inlet Port
  {9a801727-a55b-4fb6-a439-45cd62a2137a}; !- Outlet Port

OS:Connection,
  {b0f4b11a-a3ae-4f3d-a12d-f21990894ac2}, !- Handle
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Source Object
  3,                                      !- Outlet Port
  {c97d6052-e497-40ec-b62f-c8d902689686}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e2b0f3a-9037-4d56-aa64-b6aaab16aef1}, !- Handle
  {c97d6052-e497-40ec-b62f-c8d902689686}, !- Source Object
  6,                                      !- Outlet Port
  {c1ba7fb7-8495-451e-b27c-dd47c35f26de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a801727-a55b-4fb6-a439-45cd62a2137a}, !- Handle
  {c1ba7fb7-8495-451e-b27c-dd47c35f26de}, !- Source Object
  3,                                      !- Outlet Port
  {43f8b45a-11fa-491d-83a7-b40e705583ba}, !- Target Object
  3;                                      !- Inlet Port

