! Provided by CAB 11.26
OS:Version,
  {6be9d0b7-f9b6-4b12-a904-7aa89b7a6078}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Site,
  {0f74a701-ab21-42ce-be60-8ca44090dd47}, !- Handle
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a5f45109-7efd-4eaf-b06e-ffbb1fb893e1}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Timestep,
  {8156095d-db1a-42a3-b555-c63f689af565}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {4058ba73-d69b-4007-8431-96cae876e4e9}, !- Handle
  -MediumOffice-ASHRAE 169-2013-5B created: 2022-05-03 14:28:56 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Year,
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {acbcfa24-c9b5-47a8-8908-a3485d6c1de9}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Week,
  {acbcfa24-c9b5-47a8-8908-a3485d6c1de9}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c49ef85c-6fc0-489a-b739-be2a0cd4c13b}, !- Sunday Schedule:Day Name
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Monday Schedule:Day Name
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Tuesday Schedule:Day Name
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Wednesday Schedule:Day Name
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Thursday Schedule:Day Name
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Friday Schedule:Day Name
  {9b9b7190-62f5-4fcc-bd15-dcd267a66ea4}, !- Saturday Schedule:Day Name
  {c49ef85c-6fc0-489a-b739-be2a0cd4c13b}, !- Holiday Schedule:Day Name
  {3dd5db11-3738-45ca-b91e-e3bb1bef67bb}, !- SummerDesignDay Schedule:Day Name
  {e063db80-c32c-4a67-a029-d28a6c2475f3}, !- WinterDesignDay Schedule:Day Name
  {c49ef85c-6fc0-489a-b739-be2a0cd4c13b}, !- CustomDay1 Schedule:Day Name
  {c49ef85c-6fc0-489a-b739-be2a0cd4c13b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c49ef85c-6fc0-489a-b739-be2a0cd4c13b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73c4674c-60de-4cb4-b6b5-1af6a8f87b92}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b9b7190-62f5-4fcc-bd15-dcd267a66ea4}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3dd5db11-3738-45ca-b91e-e3bb1bef67bb}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e063db80-c32c-4a67-a029-d28a6c2475f3}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:YearDescription,
  {1664628d-f48f-4d08-8bd8-5093b045bf8f}, !- Handle
  2006,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ThermalZone,
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}, !- Handle
  Core_bottom ZN Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bee63920-e3ad-44a5-98a8-dd735e6688fb}, !- Zone Air Inlet Port List
  {e64e8ea4-59fe-4931-a1d6-94402d01d792}, !- Zone Air Exhaust Port List
  {29b33157-cd71-42ca-8062-6096a1a59f4c}, !- Zone Air Node Name
  {0ea15169-e1b9-4a7a-adda-d5e7746d64a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b77d3d45-19a3-4848-abe7-99c60175039d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c693a431-8743-432d-b743-12f91b48e725}, !- Handle
  Node 1,                                 !- Name
  {29b33157-cd71-42ca-8062-6096a1a59f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b33157-cd71-42ca-8062-6096a1a59f4c}, !- Handle
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}, !- Source Object
  11,                                     !- Outlet Port
  {c693a431-8743-432d-b743-12f91b48e725}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bee63920-e3ad-44a5-98a8-dd735e6688fb}, !- Handle
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}; !- HVAC Component

OS:PortList,
  {e64e8ea4-59fe-4931-a1d6-94402d01d792}, !- Handle
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}; !- HVAC Component

OS:PortList,
  {0ea15169-e1b9-4a7a-adda-d5e7746d64a3}, !- Handle
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}; !- HVAC Component

OS:Sizing:Zone,
  {3915cb3b-98f7-4e37-8e16-80d0917038d2}, !- Handle
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a26245a3-5bee-4115-b13f-a5fe8c9e1002}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}; !- Thermal Zone

OS:Space,
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Handle
  Core_bottom ZN,                         !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b73e7c8-9f36-45ad-a7b8-6559efe3dabb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4946734c-b803-4bdf-a506-93c9b0ce8fd6}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b77d3d45-19a3-4848-abe7-99c60175039d}, !- Handle
  Office WholeBuilding - Md Office Thermostat 1, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Schedule:Year,
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a5d7faaa-bfcc-4396-a1d4-603840326b0e}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Week,
  {a5d7faaa-bfcc-4396-a1d4-603840326b0e}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3a2d8c49-c69c-4968-83ff-8e5c54d600f9}, !- Sunday Schedule:Day Name
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Monday Schedule:Day Name
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Tuesday Schedule:Day Name
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Wednesday Schedule:Day Name
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Thursday Schedule:Day Name
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Friday Schedule:Day Name
  {57991ef2-7774-4f32-94f6-8136655e5c25}, !- Saturday Schedule:Day Name
  {3a2d8c49-c69c-4968-83ff-8e5c54d600f9}, !- Holiday Schedule:Day Name
  {aabc06d7-a315-43ae-b998-9279e6cbde97}, !- SummerDesignDay Schedule:Day Name
  {8aa0ffa3-f0ea-42ea-bbb6-8747d8f23969}, !- WinterDesignDay Schedule:Day Name
  {3a2d8c49-c69c-4968-83ff-8e5c54d600f9}, !- CustomDay1 Schedule:Day Name
  {3a2d8c49-c69c-4968-83ff-8e5c54d600f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3a2d8c49-c69c-4968-83ff-8e5c54d600f9}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {279c5f17-24b6-4343-b6ab-23953bea782e}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {57991ef2-7774-4f32-94f6-8136655e5c25}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {aabc06d7-a315-43ae-b998-9279e6cbde97}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8aa0ffa3-f0ea-42ea-bbb6-8747d8f23969}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Year,
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d7264adc-112f-4c44-95c2-3ea85de6db1a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d7264adc-112f-4c44-95c2-3ea85de6db1a}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {94e443ba-c809-46e1-b57d-1fe18d113ef1}, !- Sunday Schedule:Day Name
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Monday Schedule:Day Name
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Tuesday Schedule:Day Name
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Wednesday Schedule:Day Name
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Thursday Schedule:Day Name
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Friday Schedule:Day Name
  {1c4c1c89-31b1-4bc0-a9f1-cf2e077712c7}, !- Saturday Schedule:Day Name
  {94e443ba-c809-46e1-b57d-1fe18d113ef1}, !- Holiday Schedule:Day Name
  {3bfbfb27-dde8-4e83-8205-4c55e37eecc1}, !- SummerDesignDay Schedule:Day Name
  {d83bd70a-589d-4b1c-9db4-7482da872d4d}, !- WinterDesignDay Schedule:Day Name
  {94e443ba-c809-46e1-b57d-1fe18d113ef1}, !- CustomDay1 Schedule:Day Name
  {94e443ba-c809-46e1-b57d-1fe18d113ef1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {94e443ba-c809-46e1-b57d-1fe18d113ef1}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c4b7541e-5b9d-47a5-be86-4a6b44518479}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1c4c1c89-31b1-4bc0-a9f1-cf2e077712c7}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3bfbfb27-dde8-4e83-8205-4c55e37eecc1}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d83bd70a-589d-4b1c-9db4-7482da872d4d}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Surface,
  {8e6c3df8-66b7-41e1-ba39-e9f86e9a7e4e}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5e41742-4b8e-4352-add2-e821887aa938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {02798d57-5364-4355-88a7-e174b92db7b0}; !- Layer 1

OS:Material,
  {02798d57-5364-4355-88a7-e174b92db7b0}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Surface,
  {6f09a072-4f21-4b56-a332-411f74208ea9}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4c7b44-b194-4b3c-8248-6b5a8e130cd2}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec2fe8c-4938-4e38-a825-cf66b9c96006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e7e44964-6a02-4b15-963d-de8a56bfe6d5}, !- Layer 1
  {e7e44964-6a02-4b15-963d-de8a56bfe6d5}; !- Layer 2

OS:Material,
  {e7e44964-6a02-4b15-963d-de8a56bfe6d5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {722ed273-a2ee-4481-904c-ef956fa73d1a}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1866cf-c7de-4012-9cc8-bd06bdce8ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b35decac-bb5b-4dce-ad4f-37c8a01ad00f}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95664701-b67d-471b-9b02-0305a8c2e826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b74123e8-0679-4f81-bbbf-1ad45df2936e}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e592c0e-2865-4099-853f-b1e232e047a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7784f08f-f22c-4aeb-9a1a-3fee4b131dbb}, !- Handle
  Core_bottom Mass Definition,            !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e881f55e-26a9-40e4-8d84-1f6125d8de75}; !- Layer 1

OS:Material,
  {e881f55e-26a9-40e4-8d84-1f6125d8de75}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {419a942d-3f4e-4cf1-adea-eabfa44f14b5}, !- Handle
  Core_bottom Mass,                       !- Name
  {7784f08f-f22c-4aeb-9a1a-3fee4b131dbb}, !- Internal Mass Definition Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {1ef73265-1b5c-41fa-a7cd-6dbb9aa83c61}, !- Handle
  2 Elevator Fans Definition,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  61.9151657142858,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8954503d-1474-49f8-8bc3-3a7009e78566}, !- Handle
  2 Elevator Fans,                        !- Name
  {1ef73265-1b5c-41fa-a7cd-6dbb9aa83c61}, !- Electric Equipment Definition Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space or SpaceType Name
  {4d12c708-06db-47c2-b151-ec34490346e4}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Year,
  {4d12c708-06db-47c2-b151-ec34490346e4}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {acb3534e-cbf4-446c-9850-d7913ca282c6}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {acb3534e-cbf4-446c-9850-d7913ca282c6}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ef846b56-acd5-47aa-9084-8e49d4185696}, !- Sunday Schedule:Day Name
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Monday Schedule:Day Name
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Tuesday Schedule:Day Name
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Wednesday Schedule:Day Name
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Thursday Schedule:Day Name
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Friday Schedule:Day Name
  {9ba7807d-4e29-40d8-b186-8f53bbefbe18}, !- Saturday Schedule:Day Name
  {ef846b56-acd5-47aa-9084-8e49d4185696}, !- Holiday Schedule:Day Name
  {4e20393c-7d8d-4bbe-9ae1-60a8f516bc90}, !- SummerDesignDay Schedule:Day Name
  {ec0e7816-82d2-4905-b5b0-e66bcf9cc710}, !- WinterDesignDay Schedule:Day Name
  {ef846b56-acd5-47aa-9084-8e49d4185696}, !- CustomDay1 Schedule:Day Name
  {ef846b56-acd5-47aa-9084-8e49d4185696}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ef846b56-acd5-47aa-9084-8e49d4185696}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d41aaffe-5b41-40b5-9d0a-ba216f960341}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9ba7807d-4e29-40d8-b186-8f53bbefbe18}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {4e20393c-7d8d-4bbe-9ae1-60a8f516bc90}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ec0e7816-82d2-4905-b5b0-e66bcf9cc710}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {cdddc74c-9ecd-4b99-9b00-1b7015c699e1}, !- Handle
  2 Elevator Lift Motors Definition,      !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a5edbdd1-3ef7-4f3a-87eb-3b528a124554}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {cdddc74c-9ecd-4b99-9b00-1b7015c699e1}, !- Electric Equipment Definition Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space or SpaceType Name
  {699e8f3c-c59f-4ebd-af97-a92f68a35fed}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Year,
  {699e8f3c-c59f-4ebd-af97-a92f68a35fed}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {89b4f717-a5a9-436f-b1c5-ddab624d81c5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {89b4f717-a5a9-436f-b1c5-ddab624d81c5}, !- Handle
  OfficeMedium BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9755ab22-d3ee-4a23-b5e5-e30049fb5f77}, !- Sunday Schedule:Day Name
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Monday Schedule:Day Name
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Tuesday Schedule:Day Name
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Wednesday Schedule:Day Name
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Thursday Schedule:Day Name
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Friday Schedule:Day Name
  {b2b1910d-982e-4d2c-8487-8fe091ea3e6c}, !- Saturday Schedule:Day Name
  {74a9b308-f056-4965-8aad-254e39c15adf}, !- Holiday Schedule:Day Name
  {fbe1c117-d25e-4387-9826-151f9e875a35}, !- SummerDesignDay Schedule:Day Name
  {5add437e-ff2b-477e-b0c6-c072209da3db}, !- WinterDesignDay Schedule:Day Name
  {74a9b308-f056-4965-8aad-254e39c15adf}, !- CustomDay1 Schedule:Day Name
  {74a9b308-f056-4965-8aad-254e39c15adf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9755ab22-d3ee-4a23-b5e5-e30049fb5f77}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d04cd081-28c7-4644-946d-617da5dd2392}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {b2b1910d-982e-4d2c-8487-8fe091ea3e6c}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {74a9b308-f056-4965-8aad-254e39c15adf}, !- Handle
  Schedule Day 21,                        !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbe1c117-d25e-4387-9826-151f9e875a35}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5add437e-ff2b-477e-b0c6-c072209da3db}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SubSurface,
  {af96f4a4-100d-4aa8-ac43-b9e31ecee04b}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {e6a560db-4bf7-4c2c-977d-81115a0a3396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.982594238416, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {b2cdf6a4-99a1-48c4-ac2d-27721cb7e798}, !- Layer 1
  {f4ea6e03-6d41-40ba-be43-5359e2fb0bed}; !- Layer 2

OS:Material,
  {b2cdf6a4-99a1-48c4-ac2d-27721cb7e798}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f4ea6e03-6d41-40ba-be43-5359e2fb0bed}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {e6a560db-4bf7-4c2c-977d-81115a0a3396}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {684f1ccc-abfe-4da2-9055-8811b79ae6af}, !- Layer 1
  {483a6dce-9efc-400b-b5eb-771946aaab38}, !- Layer 2
  {b31697e6-0f70-491d-b8b8-eb3b0f7c926e}, !- Layer 3
  {483a6dce-9efc-400b-b5eb-771946aaab38}; !- Layer 4

OS:Material,
  {684f1ccc-abfe-4da2-9055-8811b79ae6af}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {483a6dce-9efc-400b-b5eb-771946aaab38}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b31697e6-0f70-491d-b8b8-eb3b0f7c926e}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe8da39-d469-4517-805d-3aaa52ec6eaf}, !- Zone Air Inlet Port List
  {1faf4c54-f671-445f-a6e1-6da281198144}, !- Zone Air Exhaust Port List
  {586a6944-c2fc-46c1-ac9f-e4fb0a585d02}, !- Zone Air Node Name
  {51a7bea4-3005-4daf-8d10-9b9a22848f3a}, !- Zone Return Air Port List
  {c65c1da6-eba1-4f77-b9be-d53fcc7b4208}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {33807fad-6c96-4240-8efd-7cd5ada2a86f}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49074e6e-7cfe-49ae-a332-56d431f5d0d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cc92dd0-de7d-4a77-8cf1-168e1c1a1581}, !- Handle
  Node 2,                                 !- Name
  {586a6944-c2fc-46c1-ac9f-e4fb0a585d02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {586a6944-c2fc-46c1-ac9f-e4fb0a585d02}, !- Handle
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}, !- Source Object
  11,                                     !- Outlet Port
  {5cc92dd0-de7d-4a77-8cf1-168e1c1a1581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe8da39-d469-4517-805d-3aaa52ec6eaf}, !- Handle
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}; !- HVAC Component

OS:PortList,
  {1faf4c54-f671-445f-a6e1-6da281198144}, !- Handle
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}; !- HVAC Component

OS:PortList,
  {51a7bea4-3005-4daf-8d10-9b9a22848f3a}, !- Handle
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}; !- HVAC Component

OS:Sizing:Zone,
  {9b4012f9-8b73-4ba2-9eb8-e2bc37d74094}, !- Handle
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {88485754-11b1-4499-89be-edaac06f95ee}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}; !- Thermal Zone

OS:Space,
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1968b4e7-9a9a-487b-8f09-66ab78587cdb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {c752d1f3-082e-4fb0-b2c9-52b26897c93f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {49074e6e-7cfe-49ae-a332-56d431f5d0d5}, !- Handle
  Office WholeBuilding - Md Office Thermostat 4, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ElectricEquipment:Definition,
  {830b5dcb-0107-416e-9759-404e3629f866}, !- Handle
  2 Elevator Lights Definition,           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.6971428571428,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {379ed913-439c-4284-9106-5f0677b1c1e6}, !- Handle
  2 Elevator Lights,                      !- Name
  {830b5dcb-0107-416e-9759-404e3629f866}, !- Electric Equipment Definition Name
  {503bd897-c2c6-4c32-85e9-9f778f9e5f9c}, !- Space or SpaceType Name
  {4d12c708-06db-47c2-b151-ec34490346e4}, !- Schedule Name
  ,                                       !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Compact,
  {364cd4d8-c25f-4847-9375-d9ecb6566255}, !- Handle
  Core_bottom ZN Thermostat Schedule,     !- Name
  {13be7000-1dc2-447b-9460-e8d5ed8904f9}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {13be7000-1dc2-447b-9460-e8d5ed8904f9}, !- Handle
  Core_bottom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:EnergyManagementSystem:GlobalVariable,
  {98e5bddb-7b18-40f2-9eee-f210f7beea4f}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Sensor,
  {f04433cb-3520-4e20-8cca-d935321d9ae5}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e2de3763-b621-449d-8c6f-df7c24711b41}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d8363711-6135-4cfb-9eac-74625582701e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {15895a36-7f6d-47a8-8d43-9227e5924eed}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {77939d66-4406-4c74-9a3a-258783748cbe}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1de50913-a489-444a-9659-20bb026c1707}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1ad5084f-934a-4369-aedc-a6a6cd0898e9}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {59a0fcfe-b60b-4413-acdd-133745c6f8de}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {27333257-afc6-4fb7-be31-a5bc3f7348dc}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b2145dc3-e320-4d42-9aab-a76e38cc393e}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e2de3763-b621-449d-8c6f-df7c24711b41}<23.9 && {e2de3763-b621-449d-8c6f-df7c24711b41}>1.7, !- Program Line 1
  SET {59a0fcfe-b60b-4413-acdd-133745c6f8de} = 29.4, !- Program Line 2
  SET {27333257-afc6-4fb7-be31-a5bc3f7348dc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e2de3763-b621-449d-8c6f-df7c24711b41}<23.9 && {e2de3763-b621-449d-8c6f-df7c24711b41}>1.7, !- Program Line 4
  SET {59a0fcfe-b60b-4413-acdd-133745c6f8de} = 29.4, !- Program Line 5
  SET {27333257-afc6-4fb7-be31-a5bc3f7348dc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e2de3763-b621-449d-8c6f-df7c24711b41}<23.9 && {e2de3763-b621-449d-8c6f-df7c24711b41}>1.7, !- Program Line 7
  SET {59a0fcfe-b60b-4413-acdd-133745c6f8de} = 29.4, !- Program Line 8
  SET {27333257-afc6-4fb7-be31-a5bc3f7348dc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e2de3763-b621-449d-8c6f-df7c24711b41}<23.9 && {e2de3763-b621-449d-8c6f-df7c24711b41}>1.7, !- Program Line 10
  SET {59a0fcfe-b60b-4413-acdd-133745c6f8de} = 29.4, !- Program Line 11
  SET {27333257-afc6-4fb7-be31-a5bc3f7348dc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {59a0fcfe-b60b-4413-acdd-133745c6f8de} = NULL, !- Program Line 14
  SET {27333257-afc6-4fb7-be31-a5bc3f7348dc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:Schedule:Constant,
  {9b63c406-a74c-47bc-9715-9eb7eb1e9120}, !- Handle
  Always On Discrete,                     !- Name
  {8a0744ed-987e-42f1-b0f1-06e4844c8376}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8a0744ed-987e-42f1-b0f1-06e4844c8376}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {4946734c-b803-4bdf-a506-93c9b0ce8fd6}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {65ac1643-337f-49e5-a19a-4d313f7f79dc}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f6e51e04-eb14-463f-92cf-8873858a875a}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Week,
  {b9c6201d-aceb-45eb-b4aa-4f05308d88b6}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {65ac1643-337f-49e5-a19a-4d313f7f79dc}, !- Sunday Schedule:Day Name
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Monday Schedule:Day Name
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Tuesday Schedule:Day Name
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Wednesday Schedule:Day Name
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Thursday Schedule:Day Name
  {9f689de0-f53a-4f0a-8ead-5fde34404b1b}, !- Friday Schedule:Day Name
  {f6e51e04-eb14-463f-92cf-8873858a875a}, !- Saturday Schedule:Day Name
  {65ac1643-337f-49e5-a19a-4d313f7f79dc}, !- Holiday Schedule:Day Name
  {43b34756-4eb0-4c32-9521-42aee1633dc2}, !- SummerDesignDay Schedule:Day Name
  {15b2d0c7-a386-46e3-9ce6-62d0f05763cc}, !- WinterDesignDay Schedule:Day Name
  {65ac1643-337f-49e5-a19a-4d313f7f79dc}, !- CustomDay1 Schedule:Day Name
  {65ac1643-337f-49e5-a19a-4d313f7f79dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {43b34756-4eb0-4c32-9521-42aee1633dc2}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15b2d0c7-a386-46e3-9ce6-62d0f05763cc}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Year,
  {946d5f36-d833-475f-b4a4-21bfaa8fc8a2}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b9c6201d-aceb-45eb-b4aa-4f05308d88b6}; !- Week Schedule Until Date 1

OS:ThermalZone,
  {6072effd-1c29-4545-b590-00cfcf89e091}, !- Handle
  Core_mid ZN Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a14c2204-d5e0-4bae-9e6b-69a6aef47c80}, !- Zone Air Inlet Port List
  {a7a3b7c6-99cf-435f-b89c-a40035f9c31f}, !- Zone Air Exhaust Port List
  {249172cd-32b8-4a5e-ae74-ef55e5ed4595}, !- Zone Air Node Name
  {c9dc02c9-5976-4408-9256-4e0cea58e0ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fbb3987-7a34-4b95-ae06-f88250f580be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c66ebb19-26ba-4bd5-8f33-e7755fcda614}, !- Handle
  Node 3,                                 !- Name
  {249172cd-32b8-4a5e-ae74-ef55e5ed4595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {249172cd-32b8-4a5e-ae74-ef55e5ed4595}, !- Handle
  {6072effd-1c29-4545-b590-00cfcf89e091}, !- Source Object
  11,                                     !- Outlet Port
  {c66ebb19-26ba-4bd5-8f33-e7755fcda614}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a14c2204-d5e0-4bae-9e6b-69a6aef47c80}, !- Handle
  {6072effd-1c29-4545-b590-00cfcf89e091}; !- HVAC Component

OS:PortList,
  {a7a3b7c6-99cf-435f-b89c-a40035f9c31f}, !- Handle
  {6072effd-1c29-4545-b590-00cfcf89e091}; !- HVAC Component

OS:PortList,
  {c9dc02c9-5976-4408-9256-4e0cea58e0ca}, !- Handle
  {6072effd-1c29-4545-b590-00cfcf89e091}; !- HVAC Component

OS:Sizing:Zone,
  {673e1f54-f9c5-4ccd-a3bd-2b711f5cb01e}, !- Handle
  {6072effd-1c29-4545-b590-00cfcf89e091}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2e3dc102-91d1-45aa-951f-35aeff5517a4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6072effd-1c29-4545-b590-00cfcf89e091}; !- Thermal Zone

OS:Space,
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Handle
  Core_mid ZN,                            !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6072effd-1c29-4545-b590-00cfcf89e091}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a13356ca-f0ad-4e39-a321-5e833a5fa0d1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fbb3987-7a34-4b95-ae06-f88250f580be}, !- Handle
  Office WholeBuilding - Md Office Thermostat 2, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ThermalZone,
  {063b746d-67a1-4b1b-8caf-1582c695c270}, !- Handle
  Perimeter_top_ZN_1 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {061cea65-caa0-4cfa-883c-04246663158d}, !- Zone Air Inlet Port List
  {3d4640f1-700d-4134-a99c-5f787f65559d}, !- Zone Air Exhaust Port List
  {7b1bbf79-2fc4-4fe1-a738-5545effeb846}, !- Zone Air Node Name
  {e1ea918d-862f-47a2-8d53-843a617219cc}, !- Zone Return Air Port List
  {030317c9-d3d0-4900-abb2-362a32f1696e}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {01745383-bea9-4d28-b8e5-2a71ee129180}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d22e5262-4a51-485e-a9c3-af1178e8a5c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5fd6595-d582-44d1-ac4d-7d623fdba88c}, !- Handle
  Node 4,                                 !- Name
  {7b1bbf79-2fc4-4fe1-a738-5545effeb846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b1bbf79-2fc4-4fe1-a738-5545effeb846}, !- Handle
  {063b746d-67a1-4b1b-8caf-1582c695c270}, !- Source Object
  11,                                     !- Outlet Port
  {c5fd6595-d582-44d1-ac4d-7d623fdba88c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {061cea65-caa0-4cfa-883c-04246663158d}, !- Handle
  {063b746d-67a1-4b1b-8caf-1582c695c270}; !- HVAC Component

OS:PortList,
  {3d4640f1-700d-4134-a99c-5f787f65559d}, !- Handle
  {063b746d-67a1-4b1b-8caf-1582c695c270}; !- HVAC Component

OS:PortList,
  {e1ea918d-862f-47a2-8d53-843a617219cc}, !- Handle
  {063b746d-67a1-4b1b-8caf-1582c695c270}; !- HVAC Component

OS:Sizing:Zone,
  {d9a764f0-3880-428f-8e99-83e3a713f2ba}, !- Handle
  {063b746d-67a1-4b1b-8caf-1582c695c270}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {69345059-26b1-4191-8584-e0768fa14478}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {063b746d-67a1-4b1b-8caf-1582c695c270}; !- Thermal Zone

OS:Space,
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {063b746d-67a1-4b1b-8caf-1582c695c270}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {83933357-45db-4281-aac5-6c34741693d8}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d22e5262-4a51-485e-a9c3-af1178e8a5c8}, !- Handle
  Office WholeBuilding - Md Office Thermostat 12, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:DesignSpecification:OutdoorAir,
  {83933357-45db-4281-aac5-6c34741693d8}, !- Handle
  Office WholeBuilding - Md Office Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {54599f48-c217-45b2-8993-dcc23c26100a}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fc03447-090a-48f0-9194-9514883a1808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a088c752-e5d8-4793-8a3b-619f7e2ba4ce}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d70002d-7530-4a26-89f1-b51bb422c160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a7ddc519-7367-41a7-ae1b-576e561bd03e}, !- Layer 1
  {53386c63-afbd-482e-899d-843137a52538}; !- Layer 2

OS:Material,
  {a7ddc519-7367-41a7-ae1b-576e561bd03e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {53386c63-afbd-482e-899d-843137a52538}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {d74773c4-6d24-4d30-96de-42187de26013}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a74a3211-da34-4439-a7f4-8d5b1df9a47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b2c29a-c842-4a95-bad3-9215ba02f784}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5612b138-e279-4a1b-a9e3-ed1c7d628de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69c82477-f015-4685-b37d-cc342ca43174}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a512eb03-040e-4d20-ab49-99cd24b89c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272420b4-260c-4c6a-acf4-ee8373e888fd}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d610d4df-d019-420b-a4c7-05304215f63a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {3abfc3ab-6857-4eb8-8c38-a99717284d27}, !- Handle
  Core_mid Mass Definition,               !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bfbb99ac-5ca5-4c6b-985f-36ecad5489cc}, !- Handle
  Core_mid Mass,                          !- Name
  {3abfc3ab-6857-4eb8-8c38-a99717284d27}, !- Internal Mass Definition Name
  {0564ecd7-1c3b-4c9d-8161-dc0f94770267}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {46a3598a-e482-4e82-9b76-f26aebb7f103}, !- Handle
  Core_mid ZN Thermostat Schedule,        !- Name
  {b264f974-63e1-4c58-b503-d986e06b3b30}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {b264f974-63e1-4c58-b503-d986e06b3b30}, !- Handle
  Core_mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {a13356ca-f0ad-4e39-a321-5e833a5fa0d1}, !- Handle
  Office WholeBuilding - Md Office Ventilation 2, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}, !- Handle
  Core_top ZN Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e32d328-0497-40ab-9d6f-df736edc3c10}, !- Zone Air Inlet Port List
  {96cb2441-d58b-411c-97b8-b9dd18c1636b}, !- Zone Air Exhaust Port List
  {bdfdfef0-cd62-4b6c-97c8-699164906392}, !- Zone Air Node Name
  {d0be1bdc-7b30-47e4-a597-7193262b0ac0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c881946-c8e6-4428-a4be-60fde7a9ec3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {326e3604-573c-4106-9820-5e69c5ff2502}, !- Handle
  Node 5,                                 !- Name
  {bdfdfef0-cd62-4b6c-97c8-699164906392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdfdfef0-cd62-4b6c-97c8-699164906392}, !- Handle
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}, !- Source Object
  11,                                     !- Outlet Port
  {326e3604-573c-4106-9820-5e69c5ff2502}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e32d328-0497-40ab-9d6f-df736edc3c10}, !- Handle
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}; !- HVAC Component

OS:PortList,
  {96cb2441-d58b-411c-97b8-b9dd18c1636b}, !- Handle
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}; !- HVAC Component

OS:PortList,
  {d0be1bdc-7b30-47e4-a597-7193262b0ac0}, !- Handle
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}; !- HVAC Component

OS:Sizing:Zone,
  {0daf9c33-499f-4adb-a4a5-557c82f9ab6a}, !- Handle
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0d0451ea-e5fe-4643-84f8-9147f568a78b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}; !- Thermal Zone

OS:Space,
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Handle
  Core_top ZN,                            !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {203969cd-a9fd-4eec-9d6a-eb96aeec5bcf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {cd6f9ad2-388b-453a-abef-26449b99775f}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c881946-c8e6-4428-a4be-60fde7a9ec3d}, !- Handle
  Office WholeBuilding - Md Office Thermostat 3, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {dea1159a-397b-4556-8b77-dba18467d15c}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9971b76b-01d0-4530-b48c-c4b755ef8210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448c25f1-66f5-4048-b580-917e556a23f2}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05757c15-2c5e-46b7-b912-484333c1783a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92d66be-a75d-40e8-aa3a-a6a568bf5800}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2703dd11-090b-4f06-b2fa-37cd06b540c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc02106-6f94-4ba8-a08c-9fbdc58474c3}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052d7a96-1c12-4e2a-97a1-2ddb71f9e58d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec6bd34-7cc9-4a76-8bfa-28e12c7fba8c}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b6d16b-8da2-470b-889d-3c1b52817828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd78255-b3de-473c-bc42-99be1f649ab1}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {539a4588-8a9e-461b-b323-341c3b2314b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {365ffd7b-8fea-4571-ace0-a11e15a2b44b}, !- Handle
  Core_top Mass Definition,               !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.07314364,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fa9391cc-dadb-4ff6-9881-d33ad50798e1}, !- Handle
  Core_top Mass,                          !- Name
  {365ffd7b-8fea-4571-ace0-a11e15a2b44b}, !- Internal Mass Definition Name
  {879db6b7-fa58-409e-a125-f112c6c804d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {349c9936-ae77-480f-9784-c0a260a6b6d2}, !- Handle
  Core_top ZN Thermostat Schedule,        !- Name
  {04a93b19-698f-4c0d-aaae-593ab25b1171}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {04a93b19-698f-4c0d-aaae-593ab25b1171}, !- Handle
  Core_top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {cd6f9ad2-388b-453a-abef-26449b99775f}, !- Handle
  Office WholeBuilding - Md Office Ventilation 3, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}, !- Handle
  FirstFloor_Plenum ZN Thermal Zone,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1862aed3-65e1-4d52-a0bd-47ebb2e39138}, !- Zone Air Inlet Port List
  {8844e807-363b-4f65-9a18-05090e3b687e}, !- Zone Air Exhaust Port List
  {feccec81-1042-48f1-8ee2-e3c2bdca331f}, !- Zone Air Node Name
  {d6e60b88-b708-4770-9965-c3bfa8afc394}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {229c41e7-b02f-4745-8111-33052001e9ea}, !- Handle
  Node 6,                                 !- Name
  {feccec81-1042-48f1-8ee2-e3c2bdca331f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feccec81-1042-48f1-8ee2-e3c2bdca331f}, !- Handle
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}, !- Source Object
  11,                                     !- Outlet Port
  {229c41e7-b02f-4745-8111-33052001e9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1862aed3-65e1-4d52-a0bd-47ebb2e39138}, !- Handle
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}; !- HVAC Component

OS:PortList,
  {8844e807-363b-4f65-9a18-05090e3b687e}, !- Handle
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}; !- HVAC Component

OS:PortList,
  {d6e60b88-b708-4770-9965-c3bfa8afc394}, !- Handle
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}; !- HVAC Component

OS:Sizing:Zone,
  {0376cc2d-897c-4ce9-96d0-7948aaa3d053}, !- Handle
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b1c7190-e9e5-482a-8e59-e857b9ff22f5}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}; !- Thermal Zone

OS:Space,
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Handle
  FirstFloor_Plenum ZN,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba3b56d2-92c0-4a6d-aeb7-0ec9b4d752d0}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {996cfa08-8e0d-405b-8704-cb75ad5e1e7f}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06356a8c-82d1-4a1a-a66b-a6a6be51a0d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {53386c63-afbd-482e-899d-843137a52538}, !- Layer 1
  {a7ddc519-7367-41a7-ae1b-576e561bd03e}; !- Layer 2

OS:Surface,
  {ae4f5c50-0e9d-446d-b560-8b47cbe87e91}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f007bb16-d7a8-4e42-9d5c-8b034b1c66db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1225be-2f49-47d0-ab47-6a721c0bf98c}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc1a50fa-3403-42f1-b353-d25a4f5ae210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f866e4-1e5c-415c-995c-15834653087d}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4f7081-a5a9-433a-b2a5-195d13aa4062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d70002d-7530-4a26-89f1-b51bb422c160}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a088c752-e5d8-4793-8a3b-619f7e2ba4ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfb525c-dd0b-4984-bd1e-d0ccf09132bc}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b4f7f4-e9fd-4cd4-921e-42d5f5fedb9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09aaf375-abd1-4e72-a5c7-ff582b31de14}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805bfd67-d2b1-45e2-9edd-727802fa221b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce40a3a-225b-445b-b773-85c7ca146038}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b022fab2-8f23-4d9e-86bf-e239404e72bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af38a490-4f12-4c09-9e98-2cf02c2f96d0}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf0adc7b-997f-46a3-ba82-e56496505426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e41742-4b8e-4352-add2-e821887aa938}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e6c3df8-66b7-41e1-ba39-e9f86e9a7e4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75eb7d87-3343-43a2-bf52-0a2e8cf4da9b}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995ba689-f692-4502-b767-d0208ca2a722}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d597a4db-23fa-4955-9484-e50df9ec196f}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d4ddcd5-6093-4760-a4c3-12940d766b96}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ab9c04ae-f3f5-4b05-8280-73eccbe063a6}, !- Handle
  FirstFloor_Plenum Mass Definition,      !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.4572636,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {95610536-7724-4f49-bccb-e88bc70cb53f}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {ab9c04ae-f3f5-4b05-8280-73eccbe063a6}, !- Internal Mass Definition Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {bada4628-7cf1-48ed-8981-41276dc8033c}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {6d1e0e6a-98d8-4fae-bc13-e9a17f333583}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermalZone,
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}, !- Handle
  MidFloor_Plenum ZN Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e32e178c-19ad-4c03-8ce8-1a2ad454d4ab}, !- Zone Air Inlet Port List
  {85c18100-3fb3-4a44-af3c-7b680f8776f9}, !- Zone Air Exhaust Port List
  {91201f79-8588-4ff6-b85c-d8c53a606da9}, !- Zone Air Node Name
  {900b2657-a150-40d3-94ee-293eee628bcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3044a67e-a18a-4da5-bee1-e7b917e80663}, !- Handle
  Node 7,                                 !- Name
  {91201f79-8588-4ff6-b85c-d8c53a606da9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91201f79-8588-4ff6-b85c-d8c53a606da9}, !- Handle
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}, !- Source Object
  11,                                     !- Outlet Port
  {3044a67e-a18a-4da5-bee1-e7b917e80663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e32e178c-19ad-4c03-8ce8-1a2ad454d4ab}, !- Handle
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}; !- HVAC Component

OS:PortList,
  {85c18100-3fb3-4a44-af3c-7b680f8776f9}, !- Handle
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}; !- HVAC Component

OS:PortList,
  {900b2657-a150-40d3-94ee-293eee628bcd}, !- Handle
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}; !- HVAC Component

OS:Sizing:Zone,
  {46ac1c65-2a10-4918-a2c6-2481052938a2}, !- Handle
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b347469-89f8-40b3-860e-cae266eefc92}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}; !- Thermal Zone

OS:Space,
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f24685bd-3b99-4b8d-9644-4488ae9db1dd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {722eade7-4f6d-4374-ad80-efe57a3fc757}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33dabdb3-cd0e-41ad-a64b-bbde55173150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb67d7a-716d-410a-8056-851073a02b7a}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd8209a-edee-4899-b2aa-6458d5d7744e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d423f9c-207a-44fb-acd6-65c0c9912112}, !- Handle
  MidFloor_Plenum_Ceiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6900f7f1-344e-4f76-a840-74fd4de76f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c2d713-59eb-4444-bcaf-c118eaba825d}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ca3c892-ab63-4b07-a5f7-8de36aa2133d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05757c15-2c5e-46b7-b912-484333c1783a}, !- Handle
  MidFloor_Plenum_Ceiling_5,              !- Name
  RoofCeiling,                            !- Surface Type
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {448c25f1-66f5-4048-b580-917e556a23f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe17a9b-2622-4363-a5ab-dfda09686924}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1eb5fe-f4d6-44d5-a6e4-2cf0c814da52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ba774f-e93e-4f1f-b945-e949d8ebb835}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd8244d-daf3-42ed-a126-0f4c0362fc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00438216-e800-4e85-8096-bebc4b0bc228}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27da78b-3d99-4f57-a84b-e173a02ac299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f95514-529c-4df9-9de6-23fdc45d21a5}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b3d7b3-f97d-45f8-9c82-2b7dbb90e146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc03447-090a-48f0-9194-9514883a1808}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54599f48-c217-45b2-8993-dcc23c26100a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4aee4e0-598b-4bf6-aab7-ad446ab7700f}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d49ea18-7b52-43a3-a255-c3c5a43708f8}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd6af84-854d-4d0b-b827-522fe1fb9bf2}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d70d3-aa0a-44a7-9d97-414fa2a196e0}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {2b35709b-cc68-4457-b48b-e1100bafebf5}, !- Handle
  MidFloor_Plenum Mass Definition,        !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.4572636,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {581c4d66-0fbe-4cbf-ad50-1bf4522aced5}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {2b35709b-cc68-4457-b48b-e1100bafebf5}, !- Internal Mass Definition Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {a33a8016-7f58-40fa-a4cc-293c1529bac6}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {41eb4d53-c20b-4299-a94e-ed4b73f42d44}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {19b4f7f4-e9fd-4cd4-921e-42d5f5fedb9a}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcfb525c-dd0b-4984-bd1e-d0ccf09132bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8919eb1-0a9e-4a20-a189-efbdad77cfc1}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75140a3b-9d76-4f5b-a4da-675d7abf266f}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de99ed6a-5abe-4c5f-ac56-430b51e4d273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95664701-b67d-471b-9b02-0305a8c2e826}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b35decac-bb5b-4dce-ad4f-37c8a01ad00f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d98a1426-a704-48d5-8265-413119df763a}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {e6a560db-4bf7-4c2c-977d-81115a0a3396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4859da-887d-42da-a5e8-053c1c2c8592}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {e6a560db-4bf7-4c2c-977d-81115a0a3396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {49161a67-3fbb-4295-a9ba-c9b5e054ddd2}, !- Layer 1
  {753d8d8b-10b7-4292-abf9-e159aa19ab53}, !- Layer 2
  {3c766c76-6c40-41ee-879a-3a807019230e}; !- Layer 3

OS:WindowMaterial:Glazing,
  {49161a67-3fbb-4295-a9ba-c9b5e054ddd2}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {753d8d8b-10b7-4292-abf9-e159aa19ab53}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {3c766c76-6c40-41ee-879a-3a807019230e}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {67cac2b1-cd93-4e56-ac0b-f7637808f5ab}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c5b7c1-c5da-4628-92cf-ec5001fed812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {d6a20c77-0213-4106-87bd-078ab09c6a8e}, !- Handle
  Perimeter_bot_ZN_1 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4863d3cf-c421-4032-8e81-7169abda2bb9}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {d6a20c77-0213-4106-87bd-078ab09c6a8e}, !- Internal Mass Definition Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {f1ea2cab-2bdb-4144-bfb7-a03ac227724f}, !- Handle
  entry door Infiltration,                !- Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space or SpaceType Name
  {cd4c4e36-e38a-4cf3-b733-35e9355d1b38}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Year,
  {cd4c4e36-e38a-4cf3-b733-35e9355d1b38}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9944840b-e742-4b88-86ad-a762a9bf4e52}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9944840b-e742-4b88-86ad-a762a9bf4e52}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}, !- Sunday Schedule:Day Name
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Monday Schedule:Day Name
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Tuesday Schedule:Day Name
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Wednesday Schedule:Day Name
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Thursday Schedule:Day Name
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Friday Schedule:Day Name
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}, !- Saturday Schedule:Day Name
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}, !- Holiday Schedule:Day Name
  {92de1ebd-724e-467c-adfe-a6c32d3be445}, !- SummerDesignDay Schedule:Day Name
  {0547a596-c980-4f62-9e58-1b292023d137}, !- WinterDesignDay Schedule:Day Name
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}, !- CustomDay1 Schedule:Day Name
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {af2f4a1c-e14e-4c2e-8814-715340f91de8}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2da2ad8b-6e94-4eef-b7e6-a1dd42a221b7}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {92de1ebd-724e-467c-adfe-a6c32d3be445}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0547a596-c980-4f62-9e58-1b292023d137}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {15ecc624-3fb2-4053-a4d8-eb8d1c2a3f23}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {c65c1da6-eba1-4f77-b9be-d53fcc7b4208}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {33807fad-6c96-4240-8efd-7cd5ada2a86f}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {22f8ac6c-f49c-4172-825e-fde4f97c05cf}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {a5d164c8-bd53-4e21-90d0-d6fc9b8c5c07}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Name
  {0f8b15a4-f8f1-472f-9f18-a37005947c9d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0f8b15a4-f8f1-472f-9f18-a37005947c9d}, !- Handle
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {c752d1f3-082e-4fb0-b2c9-52b26897c93f}, !- Handle
  Office WholeBuilding - Md Office Ventilation 4, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b3f27ce-fc6d-4105-9d1c-19fd75280c11}, !- Zone Air Inlet Port List
  {ab4df85a-6fa1-429a-9608-806a674c2c48}, !- Zone Air Exhaust Port List
  {cc2523b1-be2d-46d7-824e-7dc0f8d0aa4a}, !- Zone Air Node Name
  {87bd29f4-5fb9-453f-8b21-6faedaa6a5cf}, !- Zone Return Air Port List
  {7561d14a-3842-42bd-b23d-92245586213e}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e50330db-e738-4aaf-91cb-cc119ad70f88}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbd2787a-65b2-4fe8-8ff0-2afc4038a4f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fc3c158-342a-43a1-8124-d9cdf3540b7a}, !- Handle
  Node 8,                                 !- Name
  {cc2523b1-be2d-46d7-824e-7dc0f8d0aa4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc2523b1-be2d-46d7-824e-7dc0f8d0aa4a}, !- Handle
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}, !- Source Object
  11,                                     !- Outlet Port
  {4fc3c158-342a-43a1-8124-d9cdf3540b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b3f27ce-fc6d-4105-9d1c-19fd75280c11}, !- Handle
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}; !- HVAC Component

OS:PortList,
  {ab4df85a-6fa1-429a-9608-806a674c2c48}, !- Handle
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}; !- HVAC Component

OS:PortList,
  {87bd29f4-5fb9-453f-8b21-6faedaa6a5cf}, !- Handle
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}; !- HVAC Component

OS:Sizing:Zone,
  {b1a8126d-4d46-42d0-a4e2-4feffc159054}, !- Handle
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9776a5e9-3375-45c9-a766-5f0fd06160db}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}; !- Thermal Zone

OS:Space,
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {25a5f82e-430a-4e35-9f72-bdb694cecfc5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9c8817f1-7f89-406a-aaa2-e0f9c7b8971a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbd2787a-65b2-4fe8-8ff0-2afc4038a4f0}, !- Handle
  Office WholeBuilding - Md Office Thermostat 5, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {805bfd67-d2b1-45e2-9edd-727802fa221b}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09aaf375-abd1-4e72-a5c7-ff582b31de14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020751c0-a4f0-4622-aa63-4b0797853b56}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715866df-f574-46d3-8de6-1340f732aa94}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97f0e60-079c-44a9-bfba-9f9005b3f5ed}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {715866df-f574-46d3-8de6-1340f732aa94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1336,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0,             !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0,             !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e71c09d8-86fa-4f3e-a753-f337a7347b18}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {715866df-f574-46d3-8de6-1340f732aa94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca76f00-4d04-4f14-81a6-fc1133859c22}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63daaf22-d40b-427a-9cb3-8f9a41315317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:Glazing,
  {22a070ee-b5f1-4977-a1a0-bf5f0cecffcf}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Surface,
  {de99ed6a-5abe-4c5f-ac56-430b51e4d273}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75140a3b-9d76-4f5b-a4da-675d7abf266f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec2fe8c-4938-4e38-a825-cf66b9c96006}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4c7b44-b194-4b3c-8248-6b5a8e130cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a4405fe7-b1a6-4933-b36a-64b19dd365d3}, !- Handle
  Perimeter_bot_ZN_2 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5243882,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4d4b8981-2ed1-4596-9133-53a8835f3be1}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {a4405fe7-b1a6-4933-b36a-64b19dd365d3}, !- Internal Mass Definition Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {a5e2c890-1812-43d6-b80c-cf7becc8edda}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {7561d14a-3842-42bd-b23d-92245586213e}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e50330db-e738-4aaf-91cb-cc119ad70f88}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {b561c654-b97e-40b2-8f8d-05b1a71853c4}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {d4c576d5-7848-4bd0-9ab8-6c8acd17bffb}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Name
  {14a73f52-dcf7-4e3c-bc21-4d639c21a21c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {14a73f52-dcf7-4e3c-bc21-4d639c21a21c}, !- Handle
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {9c8817f1-7f89-406a-aaa2-e0f9c7b8971a}, !- Handle
  Office WholeBuilding - Md Office Ventilation 5, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {c5f39d82-3aca-48bd-a452-ac4715982c97}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a1eedaa-7670-42f6-a32e-3b4999a2b77c}, !- Zone Air Inlet Port List
  {cd38d583-59ce-47bc-a3af-200f0acde29c}, !- Zone Air Exhaust Port List
  {3e74c05c-0cde-4e19-8b00-5e96dcfb8bb2}, !- Zone Air Node Name
  {153d40f2-7eab-4d11-a59c-bcc9657a53e5}, !- Zone Return Air Port List
  {4bdd2cac-b9b2-4d30-8faf-3c451720fdec}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {76d87c46-fbf7-4638-afa7-b5ffa9ccfcf7}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32c52e85-5308-42b7-87f8-cdd2e6a79654}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43a017ae-fff5-4968-abd6-f8a2db20b547}, !- Handle
  Node 9,                                 !- Name
  {3e74c05c-0cde-4e19-8b00-5e96dcfb8bb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e74c05c-0cde-4e19-8b00-5e96dcfb8bb2}, !- Handle
  {c5f39d82-3aca-48bd-a452-ac4715982c97}, !- Source Object
  11,                                     !- Outlet Port
  {43a017ae-fff5-4968-abd6-f8a2db20b547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a1eedaa-7670-42f6-a32e-3b4999a2b77c}, !- Handle
  {c5f39d82-3aca-48bd-a452-ac4715982c97}; !- HVAC Component

OS:PortList,
  {cd38d583-59ce-47bc-a3af-200f0acde29c}, !- Handle
  {c5f39d82-3aca-48bd-a452-ac4715982c97}; !- HVAC Component

OS:PortList,
  {153d40f2-7eab-4d11-a59c-bcc9657a53e5}, !- Handle
  {c5f39d82-3aca-48bd-a452-ac4715982c97}; !- HVAC Component

OS:Sizing:Zone,
  {f0d47eb9-3e1b-4d7d-9585-161bc9aec8f3}, !- Handle
  {c5f39d82-3aca-48bd-a452-ac4715982c97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a20afb75-a06b-434c-aaa1-c8ea76f310ea}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c5f39d82-3aca-48bd-a452-ac4715982c97}; !- Thermal Zone

OS:Space,
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c5f39d82-3aca-48bd-a452-ac4715982c97}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0ff0a483-8c72-433c-a762-eca9d4928a7c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {32c52e85-5308-42b7-87f8-cdd2e6a79654}, !- Handle
  Office WholeBuilding - Md Office Thermostat 6, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b022fab2-8f23-4d9e-86bf-e239404e72bd}, !- Handle
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ce40a3a-225b-445b-b773-85c7ca146038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2398815-31ee-4606-9412-93e8564d231a}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63daaf22-d40b-427a-9cb3-8f9a41315317}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca76f00-4d04-4f14-81a6-fc1133859c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dff5472-35a2-4bd9-9e78-7e7daa030264}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c28772c-a0e4-45d9-b40e-0efb16562db2}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {3dff5472-35a2-4bd9-9e78-7e7daa030264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd8c94d-20bf-4302-95ef-700a0e272705}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {3dff5472-35a2-4bd9-9e78-7e7daa030264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {692a4f54-f673-4371-b0cd-942a7514ffcf}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {3dff5472-35a2-4bd9-9e78-7e7daa030264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1866cf-c7de-4012-9cc8-bd06bdce8ad9}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722ed273-a2ee-4481-904c-ef956fa73d1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa71eb43-263d-49a2-aa94-93a88a97b099}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294c6fd5-b4de-4a48-ab4b-b60a8ed273f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {457defb2-f111-4ca3-9cb3-b2a2ab886563}, !- Handle
  Perimeter_bot_ZN_3 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a0a52ea-724d-4a97-8753-fee10178e00f}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {457defb2-f111-4ca3-9cb3-b2a2ab886563}, !- Internal Mass Definition Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {773b8dcc-e82e-48f8-bc6b-ab7a913377ff}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {4bdd2cac-b9b2-4d30-8faf-3c451720fdec}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {76d87c46-fbf7-4638-afa7-b5ffa9ccfcf7}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {99c4c50f-ca66-4b35-be57-ef9f4c135953}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {4f8606ac-e730-4d6d-a3d7-91b900461509}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}, !- Handle
  TopFloor_Plenum ZN Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d40d6c02-2fb4-4ac7-81bb-eb9d2be6d008}, !- Zone Air Inlet Port List
  {8fc76b47-27a7-47e8-848f-0433af9b5797}, !- Zone Air Exhaust Port List
  {40f7deb4-a9b7-4886-a820-381e4fb9b50c}, !- Zone Air Node Name
  {81604f96-1f48-4892-9dcb-d3e56d0f9efa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e721a21-e1ca-42b7-9e39-154a064f8b36}, !- Handle
  Node 10,                                !- Name
  {40f7deb4-a9b7-4886-a820-381e4fb9b50c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40f7deb4-a9b7-4886-a820-381e4fb9b50c}, !- Handle
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}, !- Source Object
  11,                                     !- Outlet Port
  {9e721a21-e1ca-42b7-9e39-154a064f8b36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d40d6c02-2fb4-4ac7-81bb-eb9d2be6d008}, !- Handle
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}; !- HVAC Component

OS:PortList,
  {8fc76b47-27a7-47e8-848f-0433af9b5797}, !- Handle
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}; !- HVAC Component

OS:PortList,
  {81604f96-1f48-4892-9dcb-d3e56d0f9efa}, !- Handle
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}; !- HVAC Component

OS:Sizing:Zone,
  {2133e331-b4da-46c1-90d4-ef90d33b0fb1}, !- Handle
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22ab5f42-0540-49d5-ace0-62ee583eadad}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}; !- Thermal Zone

OS:Space,
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fd69209e-08e1-42b6-9996-12d9d3c89e8d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Schedule:Compact,
  {82f57ad4-5d06-430d-848a-bff0d110b966}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Name
  {581853dd-a4a5-498d-a1eb-fe951268cf4c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {581853dd-a4a5-498d-a1eb-fe951268cf4c}, !- Handle
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {0ff0a483-8c72-433c-a762-eca9d4928a7c}, !- Handle
  Office WholeBuilding - Md Office Ventilation 6, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d43be7b0-1c0d-440e-9171-91790e191437}, !- Zone Air Inlet Port List
  {d3d848f4-1e97-4bb8-aa03-9765dfafe63b}, !- Zone Air Exhaust Port List
  {e090be7c-5a7a-4513-8073-e8b3f368da64}, !- Zone Air Node Name
  {009c33d1-b313-4e44-9e15-709825aafa83}, !- Zone Return Air Port List
  {78d355a7-1915-4dc5-8541-6ca36efbe86f}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {4f797dcd-ba89-48ea-8bd3-3bb6a82f1181}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2acb06d-c815-4074-8fde-aff5526054f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2a6551f-9c87-4856-a319-eec2ab32da25}, !- Handle
  Node 11,                                !- Name
  {e090be7c-5a7a-4513-8073-e8b3f368da64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e090be7c-5a7a-4513-8073-e8b3f368da64}, !- Handle
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}, !- Source Object
  11,                                     !- Outlet Port
  {d2a6551f-9c87-4856-a319-eec2ab32da25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d43be7b0-1c0d-440e-9171-91790e191437}, !- Handle
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}; !- HVAC Component

OS:PortList,
  {d3d848f4-1e97-4bb8-aa03-9765dfafe63b}, !- Handle
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}; !- HVAC Component

OS:PortList,
  {009c33d1-b313-4e44-9e15-709825aafa83}, !- Handle
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}; !- HVAC Component

OS:Sizing:Zone,
  {b3f7c1a3-a947-44d7-9726-b82df509c388}, !- Handle
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6c4b80f5-38a9-42b1-a640-687ab1a7cead}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}; !- Thermal Zone

OS:Space,
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a9d69534-6c70-47fa-98a1-22cc9e2d8185}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {291fe8a4-826d-48b9-9fd3-220f748c00eb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2acb06d-c815-4074-8fde-aff5526054f2}, !- Handle
  Office WholeBuilding - Md Office Thermostat 7, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {bf0adc7b-997f-46a3-ba82-e56496505426}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af38a490-4f12-4c09-9e98-2cf02c2f96d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e199fd6-7fab-4c7a-bbea-817fe92310c2}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e592c0e-2865-4099-853f-b1e232e047a4}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b74123e8-0679-4f81-bbbf-1ad45df2936e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {294c6fd5-b4de-4a48-ab4b-b60a8ed273f6}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa71eb43-263d-49a2-aa94-93a88a97b099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c5b7c1-c5da-4628-92cf-ec5001fed812}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67cac2b1-cd93-4e56-ac0b-f7637808f5ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26135862-5135-41cd-895e-8a92e6107606}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d215a1e-a99f-4364-8d9c-664fefdfba00}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}, !- Construction Name
  {26135862-5135-41cd-895e-8a92e6107606}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ea782d8-99b6-46c3-a0a9-0f187117c5af}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {26135862-5135-41cd-895e-8a92e6107606}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {82667135-c1a9-4d2e-a356-31d47b9029ad}, !- Handle
  Perimeter_bot_ZN_4 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a6ecbb4e-db83-4ae3-be1f-7cfecdfa70d3}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {82667135-c1a9-4d2e-a356-31d47b9029ad}, !- Internal Mass Definition Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {4c15d9d6-39ec-4355-b641-1eb152bc8680}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {78d355a7-1915-4dc5-8541-6ca36efbe86f}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4f797dcd-ba89-48ea-8bd3-3bb6a82f1181}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {ed415028-91e6-46b6-896d-3946b3e0ccf6}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {1177511f-aa43-48da-8518-af3c700bf8fe}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Name
  {0e7e7fe4-c8c8-45dd-a4fb-192bd3a5817e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0e7e7fe4-c8c8-45dd-a4fb-192bd3a5817e}, !- Handle
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {291fe8a4-826d-48b9-9fd3-220f748c00eb}, !- Handle
  Office WholeBuilding - Md Office Ventilation 7, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3fd8244d-daf3-42ed-a126-0f4c0362fc03}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ba774f-e93e-4f1f-b945-e949d8ebb835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eec8f5dc-18b5-441d-aeef-24bcae32ba52}, !- Zone Air Inlet Port List
  {4a302681-1766-4e4d-9b36-3fda450cc1f7}, !- Zone Air Exhaust Port List
  {6e44d9f5-0b2a-46ad-97cd-547a74a745cf}, !- Zone Air Node Name
  {ee67925b-0149-4ed0-a536-4baaf1da53f0}, !- Zone Return Air Port List
  {f18a921d-1b49-4c34-bec4-657128a76d6e}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {85c5c186-c8cf-4bf3-9961-4089837d648e}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {994b60f2-c19e-4458-9651-75e9113dac39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41357696-96bf-4e18-9e96-27cc0461318d}, !- Handle
  Node 12,                                !- Name
  {6e44d9f5-0b2a-46ad-97cd-547a74a745cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e44d9f5-0b2a-46ad-97cd-547a74a745cf}, !- Handle
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}, !- Source Object
  11,                                     !- Outlet Port
  {41357696-96bf-4e18-9e96-27cc0461318d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eec8f5dc-18b5-441d-aeef-24bcae32ba52}, !- Handle
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}; !- HVAC Component

OS:PortList,
  {4a302681-1766-4e4d-9b36-3fda450cc1f7}, !- Handle
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}; !- HVAC Component

OS:PortList,
  {ee67925b-0149-4ed0-a536-4baaf1da53f0}, !- Handle
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}; !- HVAC Component

OS:Sizing:Zone,
  {72a7e920-4992-4f96-82f2-383935bc7c54}, !- Handle
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fd001148-0a65-4b03-a0e2-0fba18d05b1e}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}; !- Thermal Zone

OS:Space,
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e60a8d96-b854-4e1a-af94-b5e65fb47465}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {0d8ab100-b3e6-462f-b487-3e4488e57807}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {994b60f2-c19e-4458-9651-75e9113dac39}, !- Handle
  Office WholeBuilding - Md Office Thermostat 9, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:ThermalZone,
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d71a31e-5435-434d-a607-4780d6c30ab0}, !- Zone Air Inlet Port List
  {076d9ef7-4783-4c60-b4bb-d0618ab48cbc}, !- Zone Air Exhaust Port List
  {9e5028c2-553c-4672-b584-412aaa039446}, !- Zone Air Node Name
  {282b51c8-99f6-4bb8-b107-4d3329a47254}, !- Zone Return Air Port List
  {e422d881-58d7-4574-b14f-8434c0dd84d7}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {46b1d1ac-ab43-44ad-b9d9-690c9c1c7ba3}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87c2cc31-e53b-4d70-a00a-449136c4372c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fdba9a0-1192-4574-9f62-39eafb0453e6}, !- Handle
  Node 13,                                !- Name
  {9e5028c2-553c-4672-b584-412aaa039446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e5028c2-553c-4672-b584-412aaa039446}, !- Handle
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}, !- Source Object
  11,                                     !- Outlet Port
  {6fdba9a0-1192-4574-9f62-39eafb0453e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d71a31e-5435-434d-a607-4780d6c30ab0}, !- Handle
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}; !- HVAC Component

OS:PortList,
  {076d9ef7-4783-4c60-b4bb-d0618ab48cbc}, !- Handle
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}; !- HVAC Component

OS:PortList,
  {282b51c8-99f6-4bb8-b107-4d3329a47254}, !- Handle
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}; !- HVAC Component

OS:Sizing:Zone,
  {731da251-f37d-4b5b-bcaf-12ea1be77870}, !- Handle
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3830028b-701f-4f4c-ae6a-1b6bf39577d8}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}; !- Thermal Zone

OS:Space,
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {66f4dfb5-0735-4a7e-99d7-59723d5c51b1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {dd25eb0c-216f-4500-b34a-cd12ba225e08}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {87c2cc31-e53b-4d70-a00a-449136c4372c}, !- Handle
  Office WholeBuilding - Md Office Thermostat 8, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {4e1eb5fe-f4d6-44d5-a6e4-2cf0c814da52}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe17a9b-2622-4363-a5ab-dfda09686924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06356a8c-82d1-4a1a-a66b-a6a6be51a0d2}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996cfa08-8e0d-405b-8704-cb75ad5e1e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd89ddf5-e15e-45e1-8b1c-cb4320ee1512}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e56606-3a89-4bf5-8453-462d6a4fd009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a512eb03-040e-4d20-ab49-99cd24b89c68}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69c82477-f015-4685-b37d-cc342ca43174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77630752-fd36-4e69-9c97-630086835f37}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87f8792-c140-4aa4-99a3-eb0c38b82dea}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {77630752-fd36-4e69-9c97-630086835f37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31d35ce5-982d-47b0-b78c-ba697784ecb0}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d6a653-c75c-4168-9a3b-773ad3d045d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {14330465-5448-4f68-8641-a445ccdf9f7a}, !- Handle
  Perimeter_mid_ZN_1 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {05901c47-7cb3-4402-bbc8-ccfba731eb3f}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {14330465-5448-4f68-8641-a445ccdf9f7a}, !- Internal Mass Definition Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {3ac8cff5-64f2-4bbc-8b52-666860508aa8}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {e422d881-58d7-4574-b14f-8434c0dd84d7}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {46b1d1ac-ab43-44ad-b9d9-690c9c1c7ba3}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {b339ade5-cbf2-4ddd-959c-18772e8df698}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {7dcad4a3-6377-42f8-a4e5-941e365a56ec}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Name
  {d7b05a5a-8e13-4de3-b84b-ac135019a293}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d7b05a5a-8e13-4de3-b84b-ac135019a293}, !- Handle
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {dd25eb0c-216f-4500-b34a-cd12ba225e08}, !- Handle
  Office WholeBuilding - Md Office Ventilation 8, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {f007bb16-d7a8-4e42-9d5c-8b034b1c66db}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae4f5c50-0e9d-446d-b560-8b47cbe87e91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43f5fe5-350c-4c04-af33-20d18452ea4d}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4917cd36-e69d-4323-8bba-17c3f32313ab}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {d43f5fe5-350c-4c04-af33-20d18452ea4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e2554d-2410-4c43-8f37-06904a27ee0a}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6d88cf-901d-42ba-8e67-5175c84fd5c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e56606-3a89-4bf5-8453-462d6a4fd009}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd89ddf5-e15e-45e1-8b1c-cb4320ee1512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a74a3211-da34-4439-a7f4-8d5b1df9a47d}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d74773c4-6d24-4d30-96de-42187de26013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {25385208-3995-4f82-9b44-c8e43b8ee693}, !- Handle
  Perimeter_mid_ZN_2 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5243882,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cdd9416e-6917-4f8c-a47a-78bd2faa07d5}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {25385208-3995-4f82-9b44-c8e43b8ee693}, !- Internal Mass Definition Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {8ab2cbb4-7506-47e7-a633-15979ae5bf39}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {f18a921d-1b49-4c34-bec4-657128a76d6e}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {85c5c186-c8cf-4bf3-9961-4089837d648e}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {aa909296-8e50-4403-a8a4-753674a99afa}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {93192d46-7822-446b-a2db-0dccafd28dd0}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Name
  {6754402e-285e-4535-abe7-775eecf04591}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {6754402e-285e-4535-abe7-775eecf04591}, !- Handle
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {0d8ab100-b3e6-462f-b487-3e4488e57807}, !- Handle
  Office WholeBuilding - Md Office Ventilation 9, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec250943-4c5d-494b-80da-1940c3805c00}, !- Zone Air Inlet Port List
  {287d5550-69d9-45b4-a182-3ed813b6925e}, !- Zone Air Exhaust Port List
  {1dd05254-8d65-4083-bba6-80ef66dfc031}, !- Zone Air Node Name
  {2e40e641-82a5-439d-bc71-02369abaf13b}, !- Zone Return Air Port List
  {1006936b-0ee6-435c-93ef-330dcd3989b1}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f85d36f3-c650-4197-b78c-2bd740ced9d8}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25fc4bad-e415-4208-809f-d3d6160ccbd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64673fbb-55e2-481e-ab4a-0ba2a395f950}, !- Handle
  Node 14,                                !- Name
  {1dd05254-8d65-4083-bba6-80ef66dfc031}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dd05254-8d65-4083-bba6-80ef66dfc031}, !- Handle
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}, !- Source Object
  11,                                     !- Outlet Port
  {64673fbb-55e2-481e-ab4a-0ba2a395f950}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec250943-4c5d-494b-80da-1940c3805c00}, !- Handle
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}; !- HVAC Component

OS:PortList,
  {287d5550-69d9-45b4-a182-3ed813b6925e}, !- Handle
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}; !- HVAC Component

OS:PortList,
  {2e40e641-82a5-439d-bc71-02369abaf13b}, !- Handle
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}; !- HVAC Component

OS:Sizing:Zone,
  {2ea78c6f-6199-4547-9ad0-94c709ed1211}, !- Handle
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {be6dd59f-df39-46cc-91ce-170d14ba1586}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}; !- Thermal Zone

OS:Space,
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f13ca59-0c7a-4814-9722-d5b282d96ac1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {881a0731-a798-485a-bfa5-43dd9b5ddcbd}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {25fc4bad-e415-4208-809f-d3d6160ccbd0}, !- Handle
  Office WholeBuilding - Md Office Thermostat 10, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {b27da78b-3d99-4f57-a84b-e173a02ac299}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00438216-e800-4e85-8096-bebc4b0bc228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1a50fa-3403-42f1-b353-d25a4f5ae210}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1225be-2f49-47d0-ab47-6a721c0bf98c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9541656f-2ad4-44c8-a405-04ea705bdea5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4c6bd46c-f3eb-4ddd-b5ca-4dc7a748277c}; !- Layer 1

OS:Material,
  {4c6bd46c-f3eb-4ddd-b5ca-4dc7a748277c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {6f6d88cf-901d-42ba-8e67-5175c84fd5c7}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e2554d-2410-4c43-8f37-06904a27ee0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a85fa5c-d16d-41f5-bbe8-6d5ca540cc13}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b872550-5df0-46f1-b0c6-078276175dd6}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {8a85fa5c-d16d-41f5-bbe8-6d5ca540cc13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5612b138-e279-4a1b-a9e3-ed1c7d628de7}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b2c29a-c842-4a95-bad3-9215ba02f784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf0a453-c665-4042-a28a-11f9b581568e}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d52254-3772-4e32-bc5f-320787f41148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {f906b539-5465-4486-baa1-117eb36fa4f7}, !- Handle
  Perimeter_mid_ZN_3 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c536b800-2f33-4e60-99c6-64d3c75967a9}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {f906b539-5465-4486-baa1-117eb36fa4f7}, !- Internal Mass Definition Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {766d4bdc-7640-4b6b-984b-8265bbede776}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {1006936b-0ee6-435c-93ef-330dcd3989b1}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f85d36f3-c650-4197-b78c-2bd740ced9d8}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {af8c113b-062b-438e-b7b1-db6c1d8d5a99}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {cfadd73d-2da0-4028-806b-947a5e49f685}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Name
  {ee2433cf-9372-4293-a6a7-aa375470889d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {ee2433cf-9372-4293-a6a7-aa375470889d}, !- Handle
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {881a0731-a798-485a-bfa5-43dd9b5ddcbd}, !- Handle
  Office WholeBuilding - Md Office Ventilation 10, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f648ea66-fa4c-4613-8192-5b365a044393}, !- Zone Air Inlet Port List
  {92443376-b7ce-455e-82d5-0ce039edbddb}, !- Zone Air Exhaust Port List
  {dc28b504-abe2-4a8e-9e41-3115cadf2d42}, !- Zone Air Node Name
  {18580e3a-11ee-454c-85ca-df9342dc2a59}, !- Zone Return Air Port List
  {b30cacbd-b6ac-4f99-a350-dea180007411}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {72e6e633-1a2d-4f12-ae4c-2207eb5adac8}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51627e60-8dd8-4355-a876-7a021f01c3cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4434e722-77c0-4787-8bb5-edd16ab15291}, !- Handle
  Node 15,                                !- Name
  {dc28b504-abe2-4a8e-9e41-3115cadf2d42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc28b504-abe2-4a8e-9e41-3115cadf2d42}, !- Handle
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}, !- Source Object
  11,                                     !- Outlet Port
  {4434e722-77c0-4787-8bb5-edd16ab15291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f648ea66-fa4c-4613-8192-5b365a044393}, !- Handle
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}; !- HVAC Component

OS:PortList,
  {92443376-b7ce-455e-82d5-0ce039edbddb}, !- Handle
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}; !- HVAC Component

OS:PortList,
  {18580e3a-11ee-454c-85ca-df9342dc2a59}, !- Handle
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}; !- HVAC Component

OS:Sizing:Zone,
  {2be82bb9-c235-4fc4-ba0c-755a48b67e8e}, !- Handle
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3e74a0b1-c8d3-47f8-adf7-8f0cfd3439dc}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}; !- Thermal Zone

OS:Space,
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d71b135c-8fcd-42bb-8491-ca9e9db94b2d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9008ad90-bcab-4e04-8b5f-621bc253265c}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {51627e60-8dd8-4355-a876-7a021f01c3cd}, !- Handle
  Office WholeBuilding - Md Office Thermostat 11, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {e0b3d7b3-f97d-45f8-9c82-2b7dbb90e146}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f95514-529c-4df9-9de6-23fdc45d21a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4f7081-a5a9-433a-b2a5-195d13aa4062}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f866e4-1e5c-415c-995c-15834653087d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d610d4df-d019-420b-a4c7-05304215f63a}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272420b4-260c-4c6a-acf4-ee8373e888fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d52254-3772-4e32-bc5f-320787f41148}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf0a453-c665-4042-a28a-11f9b581568e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d6a653-c75c-4168-9a3b-773ad3d045d6}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31d35ce5-982d-47b0-b78c-ba697784ecb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881dc4cd-4ec2-4e67-9215-4fb9114cfcac}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {babbd6dd-7da4-4492-8b26-f57e27483960}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {881dc4cd-4ec2-4e67-9215-4fb9114cfcac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 4.9837,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {fbc8add8-bb7a-41c8-a920-eba219021e88}, !- Handle
  Perimeter_mid_ZN_4 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ac8e63d7-d2cc-4d01-bfa2-19070dec8212}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {fbc8add8-bb7a-41c8-a920-eba219021e88}, !- Internal Mass Definition Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {1cce3a7a-52ef-4252-b138-6c5769c4e210}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {b30cacbd-b6ac-4f99-a350-dea180007411}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72e6e633-1a2d-4f12-ae4c-2207eb5adac8}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {57ed790d-3459-4b18-985e-fba3925d6621}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {9da846be-b35b-4683-9775-c79440afd81d}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Name
  {120b0309-d398-45ff-b44f-cad5c3a9701a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {120b0309-d398-45ff-b44f-cad5c3a9701a}, !- Handle
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {9008ad90-bcab-4e04-8b5f-621bc253265c}, !- Handle
  Office WholeBuilding - Md Office Ventilation 11, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {fa1bbb74-f602-4e85-81ff-900945dcfdaa}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e781ace-b10d-42a6-941b-604f3713a421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33dabdb3-cd0e-41ad-a64b-bbde55173150}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {722eade7-4f6d-4374-ad80-efe57a3fc757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44e669a-9106-4510-a9c0-870ac3f0714e}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357063e7-f6eb-4240-8587-6c1221222953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b6d16b-8da2-470b-889d-3c1b52817828}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ec6bd34-7cc9-4a76-8bfa-28e12c7fba8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f99cddf5-6e1d-4581-8254-76b69a139b7a}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ac5870f-933a-4cf5-8b7f-a520cfe2ab51}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {f99cddf5-6e1d-4581-8254-76b69a139b7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 8.9461,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b44342b-786f-414e-aac7-a1b3d1c7123e}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {221709dd-254f-4bc1-9d36-ae91a2cdffc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {7e4a3eaf-59e4-46b6-8f90-5f4a5018f5f1}, !- Handle
  Perimeter_top_ZN_1 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {39d016ce-feb2-4198-a9ae-51770bc17f23}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {7e4a3eaf-59e4-46b6-8f90-5f4a5018f5f1}, !- Internal Mass Definition Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ca267c8a-e222-4a11-ab7e-57860f0d0470}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {030317c9-d3d0-4900-abb2-362a32f1696e}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {01745383-bea9-4d28-b8e5-2a71ee129180}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {33a27fea-88d0-49a5-81e7-544bc50767e6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {3ca5f157-6bc5-4435-95fe-9f8e630bae0f}, !- Handle
  Perimeter_top_ZN_1 ZN Thermostat Schedule, !- Name
  {2e8e056c-cd50-4b0a-b3b1-d7c1af6dc6a3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {2e8e056c-cd50-4b0a-b3b1-d7c1af6dc6a3}, !- Handle
  Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:ThermalZone,
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}, !- Handle
  Perimeter_top_ZN_2 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14fb5030-48cb-491c-91e1-e30d7af54ed9}, !- Zone Air Inlet Port List
  {28316f24-3bfb-49ef-ad23-e22aebf6d1b8}, !- Zone Air Exhaust Port List
  {c7208a67-2a8b-47df-afdf-5df9504132f4}, !- Zone Air Node Name
  {8d1c1e0c-0ca3-4882-bc9b-c429362b970c}, !- Zone Return Air Port List
  {5cb35b05-21ad-4684-8751-6e58469e3ec5}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b39cb653-82e6-4f07-bfa6-449efa100edc}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33f7e851-4046-4091-9d89-ea29ede38185}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1151b3f-e965-4c79-8ebf-ed517ff12113}, !- Handle
  Node 16,                                !- Name
  {c7208a67-2a8b-47df-afdf-5df9504132f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7208a67-2a8b-47df-afdf-5df9504132f4}, !- Handle
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}, !- Source Object
  11,                                     !- Outlet Port
  {c1151b3f-e965-4c79-8ebf-ed517ff12113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14fb5030-48cb-491c-91e1-e30d7af54ed9}, !- Handle
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}; !- HVAC Component

OS:PortList,
  {28316f24-3bfb-49ef-ad23-e22aebf6d1b8}, !- Handle
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}; !- HVAC Component

OS:PortList,
  {8d1c1e0c-0ca3-4882-bc9b-c429362b970c}, !- Handle
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}; !- HVAC Component

OS:Sizing:Zone,
  {73a2f76f-5108-4f2f-87bb-ca809254fe92}, !- Handle
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8d606bf9-2369-47c5-a32f-6bc0627afef2}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}; !- Thermal Zone

OS:Space,
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1b0b7a37-3a33-47a4-beb2-bfa2b2f68685}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f7ef744e-e78f-41a2-9a14-08238c5fedb0}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {33f7e851-4046-4091-9d89-ea29ede38185}, !- Handle
  Office WholeBuilding - Md Office Thermostat 13, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {375074b4-bdf4-4695-a662-f3c6b7d76297}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9e9d513-9a82-4461-bd7b-bd71b28205ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd8209a-edee-4899-b2aa-6458d5d7744e}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb67d7a-716d-410a-8056-851073a02b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a255b575-2614-41a4-9d30-0cda55108699}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80ff77bf-8445-4baa-9494-b938bf71ebeb}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {a255b575-2614-41a4-9d30-0cda55108699}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 8.9461,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.9461,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189ba9ae-3973-4133-be53-62194dae088d}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994fa49c-f16d-46d6-8a9c-f5d27ec02896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357063e7-f6eb-4240-8587-6c1221222953}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a44e669a-9106-4510-a9c0-870ac3f0714e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2703dd11-090b-4f06-b2fa-37cd06b540c4}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b92d66be-a75d-40e8-aa3a-a6a568bf5800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ac991759-f3ef-420b-98f0-459e2a400382}, !- Handle
  Perimeter_top_ZN_2 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5243882,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ea7390c8-d4a6-49f2-b9a1-6936fa76b31e}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {ac991759-f3ef-420b-98f0-459e2a400382}, !- Internal Mass Definition Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {c91dbbf7-6dba-4768-ba22-d36745699898}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {5cb35b05-21ad-4684-8751-6e58469e3ec5}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b39cb653-82e6-4f07-bfa6-449efa100edc}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {e4e85c98-5db5-43c6-a8e7-d013264de4c2}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {48557d9a-fc5d-41bd-8f8b-dfab79033cc2}, !- Handle
  Perimeter_top_ZN_2 ZN Thermostat Schedule, !- Name
  {7ee22b4f-dd2f-40a4-a7d8-a221ade8ec1e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {7ee22b4f-dd2f-40a4-a7d8-a221ade8ec1e}, !- Handle
  Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:Schedule:Year,
  {48ad295d-dbaa-4ca4-be4f-c2f0a5638ac9}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {281e58ce-f936-41f5-82cc-8174e87ca957}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {281e58ce-f936-41f5-82cc-8174e87ca957}, !- Handle
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Sunday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Monday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Tuesday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Wednesday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Thursday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Friday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Saturday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Holiday Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- SummerDesignDay Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- WinterDesignDay Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- CustomDay1 Schedule:Day Name
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {514c6b47-aef9-48dc-8a49-dc66c97be1e4}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {f7ef744e-e78f-41a2-9a14-08238c5fedb0}, !- Handle
  Office WholeBuilding - Md Office Ventilation 12, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}, !- Handle
  Perimeter_top_ZN_3 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0defb358-1fb5-4082-9139-1592b563ed46}, !- Zone Air Inlet Port List
  {d0c5e6b7-ca8f-4803-bf3c-f81d3fb10d34}, !- Zone Air Exhaust Port List
  {fefa65ff-932e-4b01-985b-07e7a7fffe82}, !- Zone Air Node Name
  {f3a7a704-25f0-4345-899f-d18085086f75}, !- Zone Return Air Port List
  {4294ee11-0e6c-4b6d-8983-96282fbb718d}, !- Primary Daylighting Control Name
  0.149,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e2b5c721-b28e-45a7-adf0-1c7f57b154a1}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81b816bf-d0e4-43ba-99d5-e4161762461a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56314877-d09b-4152-99b5-b6837fe57fb9}, !- Handle
  Node 17,                                !- Name
  {fefa65ff-932e-4b01-985b-07e7a7fffe82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fefa65ff-932e-4b01-985b-07e7a7fffe82}, !- Handle
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}, !- Source Object
  11,                                     !- Outlet Port
  {56314877-d09b-4152-99b5-b6837fe57fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0defb358-1fb5-4082-9139-1592b563ed46}, !- Handle
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}; !- HVAC Component

OS:PortList,
  {d0c5e6b7-ca8f-4803-bf3c-f81d3fb10d34}, !- Handle
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}; !- HVAC Component

OS:PortList,
  {f3a7a704-25f0-4345-899f-d18085086f75}, !- Handle
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}; !- HVAC Component

OS:Sizing:Zone,
  {3d12cb50-7ee7-4310-80bf-280539cd3028}, !- Handle
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {3e1004cf-6fae-4235-9090-7c8bdc887b85}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}; !- Thermal Zone

OS:Space,
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a8d7b092-8ef3-4f5c-913c-eff92ee77d2a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {1fbae0ef-4037-4cf4-bb72-eaecd63a6c26}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b816bf-d0e4-43ba-99d5-e4161762461a}, !- Handle
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {62df7453-96ca-4ff2-88a6-f2d704157169}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92506812-2e45-4747-9f89-b856ef608494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6900f7f1-344e-4f76-a840-74fd4de76f24}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d423f9c-207a-44fb-acd6-65c0c9912112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {994fa49c-f16d-46d6-8a9c-f5d27ec02896}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189ba9ae-3973-4133-be53-62194dae088d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665672ef-c03f-4811-a260-5695a5724ad1}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44df574b-eaa9-4795-ab05-bd92bb0a286e}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {665672ef-c03f-4811-a260-5695a5724ad1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.9461,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 8.9461,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052d7a96-1c12-4e2a-97a1-2ddb71f9e58d}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc02106-6f94-4ba8-a08c-9fbdc58474c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23fdd783-843a-4388-81ab-eb5f39da6044}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161ab0a9-cb60-4e75-b362-6fd667900658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {da7aec06-998d-45dc-95e7-532773e99109}, !- Handle
  Perimeter_top_ZN_3 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.67628196,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {02504716-19d4-4433-b905-4200a76064ea}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {da7aec06-998d-45dc-95e7-532773e99109}, !- Internal Mass Definition Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {bc53baf2-6696-44de-8968-70eddeec0831}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {4294ee11-0e6c-4b6d-8983-96282fbb718d}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e2b5c721-b28e-45a7-adf0-1c7f57b154a1}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {de35699b-2ad4-4cd4-ae65-56181c88c8ae}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {b92a3d16-1129-41b3-96f0-e0277e1b654d}, !- Handle
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Name
  {618e5e94-670d-437f-aeb7-ed958aa6ebe2}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {618e5e94-670d-437f-aeb7-ed958aa6ebe2}, !- Handle
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {1fbae0ef-4037-4cf4-bb72-eaecd63a6c26}, !- Handle
  Office WholeBuilding - Md Office Ventilation 13, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}, !- Handle
  Perimeter_top_ZN_4 ZN Thermal Zone,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88cb8122-9b7b-4d67-98ac-d6552a81a98c}, !- Zone Air Inlet Port List
  {3b45d0b3-1b7c-46b4-970a-eb3a314dcc81}, !- Zone Air Exhaust Port List
  {96439661-e1f2-4e97-af03-1bb4abd0a02c}, !- Zone Air Node Name
  {0cc29104-e3d1-4313-91a1-49dbf1e7f9db}, !- Zone Return Air Port List
  {a621514d-1b34-432e-87a2-8a788bbcce9e}, !- Primary Daylighting Control Name
  0.144,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {6d09e5e0-1b88-4b81-8a92-40f58d16dd37}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {368a3624-29ac-4902-a684-db9986ce897b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1d2de75-e8d1-41d8-a632-d074db879765}, !- Handle
  Node 18,                                !- Name
  {96439661-e1f2-4e97-af03-1bb4abd0a02c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96439661-e1f2-4e97-af03-1bb4abd0a02c}, !- Handle
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}, !- Source Object
  11,                                     !- Outlet Port
  {c1d2de75-e8d1-41d8-a632-d074db879765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88cb8122-9b7b-4d67-98ac-d6552a81a98c}, !- Handle
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}; !- HVAC Component

OS:PortList,
  {3b45d0b3-1b7c-46b4-970a-eb3a314dcc81}, !- Handle
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}; !- HVAC Component

OS:PortList,
  {0cc29104-e3d1-4313-91a1-49dbf1e7f9db}, !- Handle
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}; !- HVAC Component

OS:Sizing:Zone,
  {36b07996-d61b-4a75-b70e-5aac2dc5070b}, !- Handle
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {42b77914-6c6d-412f-acfe-f819aad807e0}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}; !- Thermal Zone

OS:Space,
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1d39ae7b-c499-4ecb-b11b-80ec6324c16d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {44d5aee2-f7d9-4b3e-a31e-ae6868472b73}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {368a3624-29ac-4902-a684-db9986ce897b}, !- Handle
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  {e34231b9-55b4-4e6c-9edd-980c7727f933}, !- Heating Setpoint Temperature Schedule Name
  {8e1a4266-0034-452c-82a9-3b2cb11309f0}, !- Cooling Setpoint Temperature Schedule Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

OS:Surface,
  {70f3b82b-5120-41f7-8eb0-587f94007d7d}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5626bde-6da4-47fa-9d40-9119344d4119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ca3c892-ab63-4b07-a5f7-8de36aa2133d}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {d1209165-5931-402d-aa32-35a2a8cacc0e}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c2d713-59eb-4444-bcaf-c118eaba825d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {539a4588-8a9e-461b-b323-341c3b2314b0}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd78255-b3de-473c-bc42-99be1f649ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161ab0a9-cb60-4e75-b362-6fd667900658}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23fdd783-843a-4388-81ab-eb5f39da6044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {221709dd-254f-4bc1-9d36-ae91a2cdffc4}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b4257aa-ede1-4861-a1c9-402e71998c63}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b44342b-786f-414e-aac7-a1b3d1c7123e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e05c95-ae85-4e54-88ce-14e0d77cb91b}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01642b50-62e8-40ee-bdbf-7a191dbe8158}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}, !- Construction Name
  {75e05c95-ae85-4e54-88ce-14e0d77cb91b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 8.9461,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8ca7bc7a-af8c-4036-81ba-c08ef54c71fb}, !- Handle
  Perimeter_top_ZN_4 Mass Definition,     !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.50716784,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0946ba0f-d0c3-401b-93d7-573eaad5ebad}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {8ca7bc7a-af8c-4036-81ba-c08ef54c71fb}, !- Internal Mass Definition Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {57462595-8749-4ac1-b62b-f231c6b2041a}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {a621514d-1b34-432e-87a2-8a788bbcce9e}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6d09e5e0-1b88-4b81-8a92-40f58d16dd37}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {201e55e3-b47c-428a-af9a-e0fe7be6b012}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {0398b65c-7a0a-427b-b110-6acdd87efaa0}, !- Handle
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Name
  {d7d6eeb7-981e-47b9-ac69-b66bf68c105d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d7d6eeb7-981e-47b9-ac69-b66bf68c105d}, !- Handle
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {44d5aee2-f7d9-4b3e-a31e-ae6868472b73}, !- Handle
  Office WholeBuilding - Md Office Ventilation 14, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e8c601e1-4957-49bc-93ae-62c0e0aacd91}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {28300d9f-90cd-4433-be5d-e641a8736d41}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {28300d9f-90cd-4433-be5d-e641a8736d41}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {2e91d19c-4d95-4458-ad2d-144e402c7219}, !- Layer 1
  {79db1d3c-3cd8-46ec-92a3-da0c42f3b244}, !- Layer 2
  {21088f54-b07c-49dc-8f98-5a3ef21ff0ca}; !- Layer 3

OS:Material,
  {2e91d19c-4d95-4458-ad2d-144e402c7219}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {79db1d3c-3cd8-46ec-92a3-da0c42f3b244}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {21088f54-b07c-49dc-8f98-5a3ef21ff0ca}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {bad3cfe9-4c85-4357-8e6e-efba5203936d}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7857182b-afed-4bff-9790-b9ad43009d27}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02903a86-6be0-43ba-96da-833d869e18dc}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {54b618b6-873a-4d12-abbb-938592143cac}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e781ace-b10d-42a6-941b-604f3713a421}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa1bbb74-f602-4e85-81ff-900945dcfdaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e9d513-9a82-4461-bd7b-bd71b28205ea}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375074b4-bdf4-4695-a662-f3c6b7d76297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92506812-2e45-4747-9f89-b856ef608494}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62df7453-96ca-4ff2-88a6-f2d704157169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5626bde-6da4-47fa-9d40-9119344d4119}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f3b82b-5120-41f7-8eb0-587f94007d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9971b76b-01d0-4530-b48c-c4b755ef8210}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}, !- Construction Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea1159a-397b-4556-8b77-dba18467d15c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {646a151b-0ff1-4b9a-9523-8e6a35cb2568}, !- Handle
  TopFloor_Plenum Mass Definition,        !- Name
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3321.4572636,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {df48574f-b3c1-4299-98d9-2e451d068d41}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {646a151b-0ff1-4b9a-9523-8e6a35cb2568}, !- Internal Mass Definition Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SpaceInfiltration:DesignFlowRate,
  {ce1cd6cf-914b-4c0c-a97c-40fda46e188a}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {6eb5b585-aafb-4edb-a41f-cf48cbc0ca07}, !- Space or SpaceType Name
  {faed10bb-509a-4ab0-8424-4a735c8faffc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.19945818e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ConvergenceLimits,
  {5780e395-8bf8-4e3f-8754-6358ae9d4069}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {d7842aeb-34ef-4f36-9587-30e4a262710d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a6072a79-5fba-4375-9f1d-6e7ed5a737a3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ShadowCalculation,
  {a1e027b5-371c-4506-aae6-9d76a4092ef2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Sizing:Parameters,
  {d26c6081-0896-4b32-b9ff-ee225ca3afe3}, !- Handle
  1,                                      !- Heating Sizing Factor
  1,                                      !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Output:Table:SummaryReports,
  {ea86c5c9-087d-40d1-854f-bb15ecb7e3d7}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Material,
  {1bba4326-b20f-4e48-b757-eb9f42a00f9a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fcf3bce4-26ac-403a-a6ab-2a0da1bac1af}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {982d5cb6-586f-4a75-a84a-c3e8bc1da4a2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {6bf359ce-9ced-44ec-9bcd-b6ccda528ae9}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c4fd136a-d25b-4f62-800a-fe61032ae52a}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {faa7491b-626a-4b3b-952e-27c1d9495b51}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {faaf09de-055b-4502-9bec-e71f3ce66a08}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {65123858-715d-450c-bac0-5f8880d1390e}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9c1f608d-910b-4c3a-87c7-0fedce952c33}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Day,
  {caba46ed-8e57-435f-bd6f-5516141bf245}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:WindowMaterial:Gas,
  {8f061583-9369-4027-8847-5bbc1f162676}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {3e379447-5f25-4a44-b36a-9030693dc734}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {a52fb6b7-87d2-4c66-aa8e-6537cb4d4cbf}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {b49fde69-b1f8-434a-80f9-b18ad82c969e}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8f68e491-6a0f-4176-9b67-859c211ff422}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fcf3bce4-26ac-403a-a6ab-2a0da1bac1af}, !- Layer 1
  {faaf09de-055b-4502-9bec-e71f3ce66a08}; !- Layer 2

OS:Construction,
  {b182088d-45fb-49a3-aef4-bb27550e1e67}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {9c1f608d-910b-4c3a-87c7-0fedce952c33}, !- Layer 1
  {1bba4326-b20f-4e48-b757-eb9f42a00f9a}, !- Layer 2
  {faaf09de-055b-4502-9bec-e71f3ce66a08}; !- Layer 3

OS:Construction,
  {627441ef-996a-4386-8d1d-8b81cc624c3d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {982d5cb6-586f-4a75-a84a-c3e8bc1da4a2}; !- Layer 1

OS:Construction,
  {21f20fd6-6bab-4b3f-b3e2-5bd93efb61e3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {982d5cb6-586f-4a75-a84a-c3e8bc1da4a2}; !- Layer 1

OS:Construction,
  {77f5859e-7274-40f6-98a9-03d4dd171a4c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3e379447-5f25-4a44-b36a-9030693dc734}; !- Layer 1

OS:Construction,
  {10053671-f206-49c8-a94f-8845d28e29d3}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {65123858-715d-450c-bac0-5f8880d1390e}; !- Layer 1

OS:Construction,
  {6d6775e0-1dac-4bf0-9e8a-630e6918e8d6}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {22a070ee-b5f1-4977-a1a0-bf5f0cecffcf}, !- Layer 1
  {753d8d8b-10b7-4292-abf9-e159aa19ab53}, !- Layer 2
  {3c766c76-6c40-41ee-879a-3a807019230e}; !- Layer 3

OS:Construction,
  {2d622041-8e67-4169-b880-e6822a1f618d}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {b49fde69-b1f8-434a-80f9-b18ad82c969e}, !- Layer 1
  {8f061583-9369-4027-8847-5bbc1f162676}, !- Layer 2
  {a52fb6b7-87d2-4c66-aa8e-6537cb4d4cbf}; !- Layer 3

OS:ScheduleTypeLimits,
  {407d2223-09cc-421a-84aa-fd5816c84499}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7a810b4b-2867-4b05-a0a8-e627738b08f9}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {530caec8-85ee-4756-81b5-734b945d706d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9c652ec1-38d2-4070-a157-8e3ddfb36da7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

OS:Schedule:Day,
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9c652ec1-38d2-4070-a157-8e3ddfb36da7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {87f6d3f3-4946-4420-baff-6b980796f264}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Day,
  {a36a6aef-954d-4b15-92b8-0c6b26e81ea2}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {054881d0-07e3-44d3-a4a2-a7798ab99f1e}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Day,
  {f7389bcd-8851-4978-bd96-8d2498982c8a}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 11, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 14, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {407d2223-09cc-421a-84aa-fd5816c84499}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d6c38390-ee48-4da9-8b22-39d87dd56528}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {407d2223-09cc-421a-84aa-fd5816c84499}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {af3f4169-e138-43c8-9790-754ecf37f2b9}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {407d2223-09cc-421a-84aa-fd5816c84499}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17782faf-02b8-44b3-894b-91f7ce9156b4}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {6172c336-bbcd-4cd7-a5d2-7f495d5e1f7a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90fc2e40-b64b-428a-bb36-5b0a7ec50d6f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {62cfa2d9-0cda-4330-9c90-b7eed1981e1d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {177bb40c-7d0c-4a5e-bd63-b68a541df4c7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {8820f8cc-140e-4495-ba2b-19dd56d1816a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3017fe90-89ec-4f72-8ad2-b4d4715e6236}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {db6bff30-d144-4508-8f7c-6bbd6ba32eee}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {cff87556-a2a0-4cf9-96a7-56233f6d8d55}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {318c9b69-6986-4740-9d10-21ac960c4eab}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {327615a6-d0bc-4851-bfb0-fdc1f6ab6630}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f1058fe3-261f-4a29-a111-fa0adaf50492}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ed419800-041f-48bc-9d97-78747d3e19b1}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {86eaa0fa-8df2-422b-8b09-8e0a8d619059}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {cb95bd7f-bb95-423d-8113-7f7a3beeabdc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {48f00773-6c5c-4a64-a189-4b983f17b1b9}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {93a8c575-391b-46c5-afa6-b02c3a8749de}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7f220502-e9cd-4fca-8d19-3003b77e4416}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3ffd3ef1-bea7-467d-b370-43ea834ddec5}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3cdfa48f-32fc-46b6-921c-94e70f81a8a8}, !- Handle
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2da9f7a8-8c9a-4f6b-8e67-b6955498680f}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15c6e1ef-203a-402e-8ae5-b63f00cc9359}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7567e5e4-0168-4b48-b2b5-244de60b7f57}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1b43c08-b6a2-4b15-8bb0-17ba60c26489}, !- Handle
  Schedule Day 28,                        !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {47d4c0e4-6050-4ab9-823d-143a8d4a9934}, !- Handle
  Schedule Day 29,                        !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {455f7d3e-893f-4cda-beed-f09f4f1a124c}, !- Handle
  Schedule Day 5,                         !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4e2a5da-5cc2-4146-b491-37da3c059929}, !- Handle
  Schedule Day 8,                         !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {530caec8-85ee-4756-81b5-734b945d706d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {4186545a-1664-4d80-9aa9-483bd8f2638e}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {f869daf1-9b32-4bfe-a891-afd2ba11c012}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {a273075b-0d96-4188-a65c-b42ac74d1beb}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {58812f96-9a8a-4653-902c-6e84a4420c7f}, !- Handle
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Sunday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Monday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Tuesday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Wednesday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Thursday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Friday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Saturday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- Holiday Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- SummerDesignDay Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- WinterDesignDay Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}, !- CustomDay1 Schedule:Day Name
  {5ea6b3da-fe84-45f2-b25a-3b339d9fc6fe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {aa2f46c5-5671-4519-a868-a6b02c600a52}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9c652ec1-38d2-4070-a157-8e3ddfb36da7}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {3509707a-6ca2-4755-b63e-d57d148ae25f}, !- Handle
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Sunday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Monday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Tuesday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Wednesday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Thursday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Friday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Saturday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- Holiday Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- SummerDesignDay Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- WinterDesignDay Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}, !- CustomDay1 Schedule:Day Name
  {cfff2934-a8e8-4e6c-9dea-45d499eb2670}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {4f5f2c9b-e55b-4205-8324-c9d8c448e0e2}, !- Handle
  Clothing Schedule,                      !- Name
  {02b1db82-973a-411e-9a3e-2197d35d0d81}; !- Schedule Type Limits Name

OS:ScheduleTypeLimits,
  {f7a73d9e-b9de-40a9-ad2c-fc00e3cb0d5f}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Week,
  {661b382e-6436-488a-bf05-56655211eb66}, !- Handle
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Sunday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Monday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Tuesday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Wednesday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Thursday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Friday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Saturday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- Holiday Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- SummerDesignDay Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- WinterDesignDay Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}, !- CustomDay1 Schedule:Day Name
  {5e14b318-5b36-4fb8-bd85-b634f23ca635}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1849c9f1-9da4-4b29-86f9-4b48bde6aedf}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {4db684fc-30b2-4ed1-b39a-cea81e97410c}, !- Handle
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Sunday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Monday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Tuesday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Wednesday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Thursday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Friday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Saturday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- Holiday Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- SummerDesignDay Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- WinterDesignDay Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}, !- CustomDay1 Schedule:Day Name
  {c980d9c1-8121-4a6b-98cb-f9cc1580fb1d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {5c6cde2e-72b8-419a-9b2f-699de1831d06}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c18c180d-dfd7-4bd4-8ba0-bc5807556b51}, !- Handle
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Sunday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Monday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Tuesday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Wednesday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Thursday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Friday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Saturday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- Holiday Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- SummerDesignDay Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- WinterDesignDay Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}, !- CustomDay1 Schedule:Day Name
  {8c5beb94-1af7-4b84-89ea-b4ed464bfdc7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {9ec28c13-d360-418c-ba0b-7df7210075f4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {4b6bc7e1-8c83-4f67-afe5-0c3bd7bfccf6}, !- Handle
  Mixed Water At Faucet Temp - 140F 10 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Sunday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Monday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Tuesday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Wednesday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Thursday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Friday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Saturday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- Holiday Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- SummerDesignDay Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- WinterDesignDay Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}, !- CustomDay1 Schedule:Day Name
  {fca16cdb-e2f5-424c-8015-c269fe5d675e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {64e53c91-82da-4082-95b9-576fd882ee57}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {673d0ef8-b27f-4b85-a93c-f25e8dc6c175}, !- Handle
  Mixed Water At Faucet Temp - 140F 11 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Sunday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Monday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Tuesday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Wednesday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Thursday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Friday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Saturday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- Holiday Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- SummerDesignDay Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- WinterDesignDay Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}, !- CustomDay1 Schedule:Day Name
  {ae1f6295-6be3-4ad7-9a98-5b3090f4bd10}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c52362a9-f2fe-41de-b6f7-6ea9ff63f8eb}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8db4ed53-51a6-462b-b852-47d30ce30c05}, !- Handle
  Mixed Water At Faucet Temp - 140F 12 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Sunday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Monday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Tuesday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Wednesday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Thursday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Friday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Saturday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- Holiday Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- SummerDesignDay Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- WinterDesignDay Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}, !- CustomDay1 Schedule:Day Name
  {e7f1b6ea-a0ca-47dc-9a71-41fb4a66646d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1c49fd17-f3ae-4a24-b16b-286f386549dd}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {a8837b23-1dd8-4d14-85a2-104bc095eaed}, !- Handle
  Mixed Water At Faucet Temp - 140F 13 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Sunday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Monday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Tuesday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Wednesday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Thursday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Friday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Saturday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- Holiday Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- SummerDesignDay Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- WinterDesignDay Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}, !- CustomDay1 Schedule:Day Name
  {37516aaa-13ab-4c79-9027-f33caeca4034}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {6a41798c-24d9-454c-a6b0-1b48acddc81b}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {98c9bf7f-76b4-4a22-a265-abcf6a8ad6ed}, !- Handle
  Mixed Water At Faucet Temp - 140F 14 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Sunday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Monday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Tuesday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Wednesday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Thursday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Friday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Saturday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- Holiday Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- SummerDesignDay Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- WinterDesignDay Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}, !- CustomDay1 Schedule:Day Name
  {b186ab5b-c776-481f-94f9-a2ce46dac83b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {74a65099-39c0-4162-8fdf-c4bbbe5df8bf}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ade1fca3-870f-46b3-b454-6ee34abcc37a}, !- Handle
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Sunday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Monday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Tuesday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Wednesday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Thursday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Friday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Saturday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- Holiday Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- SummerDesignDay Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- WinterDesignDay Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}, !- CustomDay1 Schedule:Day Name
  {9cf9455d-a94f-4907-b1ca-5e8586d1d465}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {29002b26-88d3-449c-8732-06266b890f4f}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {a6ab3bbd-e040-4ada-b94a-dd9836a7f3f3}, !- Handle
  Mixed Water At Faucet Temp - 140F 3 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Sunday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Monday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Tuesday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Wednesday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Thursday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Friday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Saturday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- Holiday Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- SummerDesignDay Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- WinterDesignDay Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}, !- CustomDay1 Schedule:Day Name
  {bd29f13a-8aa1-40f4-aa12-e2c35b7700ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {68e07d86-7c2e-4ee7-b97f-0326ad3374e9}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {1bb04f0b-3d7f-4bc0-a651-7e2cd9b77a1a}, !- Handle
  Mixed Water At Faucet Temp - 140F 4 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Sunday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Monday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Tuesday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Wednesday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Thursday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Friday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Saturday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- Holiday Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- SummerDesignDay Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- WinterDesignDay Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}, !- CustomDay1 Schedule:Day Name
  {a1d4c216-3bd7-43a6-a261-858c7b0cbca6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {351f7a5b-ce93-4e55-8cd3-ff3a97cd07f3}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {47d47c07-dda4-4ae1-9b09-07f632cf0571}, !- Handle
  Mixed Water At Faucet Temp - 140F 5 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Sunday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Monday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Tuesday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Wednesday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Thursday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Friday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Saturday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- Holiday Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- SummerDesignDay Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- WinterDesignDay Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}, !- CustomDay1 Schedule:Day Name
  {485b5f07-5287-43a1-b563-95fca3f06472}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {bafeb1fa-1ac2-448d-ad6f-df431571810b}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {47a41545-d826-4e09-8d4f-3cb0a5d8f28b}, !- Handle
  Mixed Water At Faucet Temp - 140F 6 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Sunday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Monday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Tuesday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Wednesday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Thursday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Friday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Saturday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- Holiday Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- SummerDesignDay Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- WinterDesignDay Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}, !- CustomDay1 Schedule:Day Name
  {577c393a-7955-4a2b-87b2-884a8d1a0105}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {e6b7f0f7-751c-4413-a75e-c7e04fb4229f}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {fa80ad29-39b4-43a8-a07e-d7599f88b5e2}, !- Handle
  Mixed Water At Faucet Temp - 140F 7 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Sunday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Monday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Tuesday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Wednesday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Thursday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Friday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Saturday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- Holiday Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- SummerDesignDay Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- WinterDesignDay Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}, !- CustomDay1 Schedule:Day Name
  {7a815a49-d888-4c1a-9750-ef56918a4196}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {cf1cc665-9ae3-405b-9f97-11a6fc6fe659}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {671532c2-5e96-49ff-b848-8c8ac6662f17}, !- Handle
  Mixed Water At Faucet Temp - 140F 8 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Sunday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Monday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Tuesday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Wednesday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Thursday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Friday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Saturday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- Holiday Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- SummerDesignDay Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- WinterDesignDay Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}, !- CustomDay1 Schedule:Day Name
  {ed4b8fc1-1526-463f-b9a0-3f3b5169ce83}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {271ca78b-f5cd-4cc6-9a1a-247b01264768}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {62ee4ad7-4574-4047-8e7a-e592cf5b19d9}, !- Handle
  Mixed Water At Faucet Temp - 140F 9 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Sunday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Monday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Tuesday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Wednesday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Thursday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Friday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Saturday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- Holiday Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- SummerDesignDay Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- WinterDesignDay Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}, !- CustomDay1 Schedule:Day Name
  {8f2c6b45-2e73-4e80-b56c-1e2dd83f8bb9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a31ec5a9-7f00-46dc-a459-566f76d565fe}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {fdf4f64d-009a-4301-82ad-3e39a30d735e}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {09c59010-af9a-40fb-ac10-07da6544fb6d}, !- Handle
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Sunday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Monday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Tuesday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Wednesday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Thursday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Friday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Saturday Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- Holiday Schedule:Day Name
  {d6c38390-ee48-4da9-8b22-39d87dd56528}, !- SummerDesignDay Schedule:Day Name
  {af3f4169-e138-43c8-9790-754ecf37f2b9}, !- WinterDesignDay Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}, !- CustomDay1 Schedule:Day Name
  {2b1ce036-29dc-469d-9cc3-ee40c420b697}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a9cf592f-81bc-408a-a8da-b62824c4a4aa}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {407d2223-09cc-421a-84aa-fd5816c84499}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {01a97f19-117e-4828-bf6b-7357fd23a7e0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {90fc2e40-b64b-428a-bb36-5b0a7ec50d6f}, !- Sunday Schedule:Day Name
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Monday Schedule:Day Name
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Tuesday Schedule:Day Name
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Wednesday Schedule:Day Name
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Thursday Schedule:Day Name
  {349ec5ca-2b0f-4d6c-ac8e-6be25ce1271d}, !- Friday Schedule:Day Name
  {17782faf-02b8-44b3-894b-91f7ce9156b4}, !- Saturday Schedule:Day Name
  {b4e2a5da-5cc2-4146-b491-37da3c059929}, !- Holiday Schedule:Day Name
  {6172c336-bbcd-4cd7-a5d2-7f495d5e1f7a}, !- SummerDesignDay Schedule:Day Name
  {62cfa2d9-0cda-4330-9c90-b7eed1981e1d}, !- WinterDesignDay Schedule:Day Name
  {b4e2a5da-5cc2-4146-b491-37da3c059929}, !- CustomDay1 Schedule:Day Name
  {b4e2a5da-5cc2-4146-b491-37da3c059929}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {534abbe6-f599-4045-8383-f1d4709f956a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {892ea8c1-fd2f-4803-aeb6-eb1e440db226}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3017fe90-89ec-4f72-8ad2-b4d4715e6236}, !- Sunday Schedule:Day Name
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Monday Schedule:Day Name
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Tuesday Schedule:Day Name
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Wednesday Schedule:Day Name
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Thursday Schedule:Day Name
  {98549cb7-2d13-44c4-a182-719655f87a63}, !- Friday Schedule:Day Name
  {177bb40c-7d0c-4a5e-bd63-b68a541df4c7}, !- Saturday Schedule:Day Name
  {455f7d3e-893f-4cda-beed-f09f4f1a124c}, !- Holiday Schedule:Day Name
  {8820f8cc-140e-4495-ba2b-19dd56d1816a}, !- SummerDesignDay Schedule:Day Name
  {db6bff30-d144-4508-8f7c-6bbd6ba32eee}, !- WinterDesignDay Schedule:Day Name
  {455f7d3e-893f-4cda-beed-f09f4f1a124c}, !- CustomDay1 Schedule:Day Name
  {455f7d3e-893f-4cda-beed-f09f4f1a124c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {385d0d5c-28b8-4c51-9069-4e79ab485f04}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {8bbdb827-5a9e-4c2f-817d-dab2a387dd09}, !- Handle
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cff87556-a2a0-4cf9-96a7-56233f6d8d55}, !- Sunday Schedule:Day Name
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Monday Schedule:Day Name
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Tuesday Schedule:Day Name
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Wednesday Schedule:Day Name
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Thursday Schedule:Day Name
  {a9dd4d69-19b1-4624-90be-7a1bc3f8142a}, !- Friday Schedule:Day Name
  {318c9b69-6986-4740-9d10-21ac960c4eab}, !- Saturday Schedule:Day Name
  {cff87556-a2a0-4cf9-96a7-56233f6d8d55}, !- Holiday Schedule:Day Name
  {327615a6-d0bc-4851-bfb0-fdc1f6ab6630}, !- SummerDesignDay Schedule:Day Name
  {f1058fe3-261f-4a29-a111-fa0adaf50492}, !- WinterDesignDay Schedule:Day Name
  {cff87556-a2a0-4cf9-96a7-56233f6d8d55}, !- CustomDay1 Schedule:Day Name
  {cff87556-a2a0-4cf9-96a7-56233f6d8d55}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {cbae2244-af77-48f5-b6c5-d7c8a47f3644}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {59a97eac-6cfe-4d90-812c-d8261a6c5400}, !- Handle
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ed419800-041f-48bc-9d97-78747d3e19b1}, !- Sunday Schedule:Day Name
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Monday Schedule:Day Name
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Tuesday Schedule:Day Name
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Wednesday Schedule:Day Name
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Thursday Schedule:Day Name
  {2d2bdcd1-b107-486e-bfe1-c5f42664e96c}, !- Friday Schedule:Day Name
  {48f00773-6c5c-4a64-a189-4b983f17b1b9}, !- Saturday Schedule:Day Name
  {ed419800-041f-48bc-9d97-78747d3e19b1}, !- Holiday Schedule:Day Name
  {86eaa0fa-8df2-422b-8b09-8e0a8d619059}, !- SummerDesignDay Schedule:Day Name
  {cb95bd7f-bb95-423d-8113-7f7a3beeabdc}, !- WinterDesignDay Schedule:Day Name
  {ed419800-041f-48bc-9d97-78747d3e19b1}, !- CustomDay1 Schedule:Day Name
  {ed419800-041f-48bc-9d97-78747d3e19b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {75ad9644-1d21-4161-8556-88cd5f815187}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c3250a6c-9f46-47d9-8c35-ace5afa660ce}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Sunday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Monday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Tuesday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Wednesday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Thursday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Friday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Saturday Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- Holiday Schedule:Day Name
  {caba46ed-8e57-435f-bd6f-5516141bf245}, !- SummerDesignDay Schedule:Day Name
  {93a8c575-391b-46c5-afa6-b02c3a8749de}, !- WinterDesignDay Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}, !- CustomDay1 Schedule:Day Name
  {f6232c83-e68b-4294-9c25-41a19072b7a2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {37722d47-4f35-4bef-9afb-ae797b4d90ba}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {222d9eef-0b48-4050-9140-21f99af87feb}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Sunday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Monday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Tuesday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Wednesday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Thursday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Friday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Saturday Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- Holiday Schedule:Day Name
  {7f220502-e9cd-4fca-8d19-3003b77e4416}, !- SummerDesignDay Schedule:Day Name
  {3ffd3ef1-bea7-467d-b370-43ea834ddec5}, !- WinterDesignDay Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}, !- CustomDay1 Schedule:Day Name
  {e3a7d39c-cf3e-4c6f-895d-55f107cdeb7b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1f7da677-5287-4eef-a15c-7be35dfc08e6}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {d71e5cd5-0993-493a-9ce5-cf1facb9c54a}, !- Handle
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3cdfa48f-32fc-46b6-921c-94e70f81a8a8}, !- Sunday Schedule:Day Name
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Monday Schedule:Day Name
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Tuesday Schedule:Day Name
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Wednesday Schedule:Day Name
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Thursday Schedule:Day Name
  {a3fe5eef-8016-4456-86f5-b5e1c9f269dc}, !- Friday Schedule:Day Name
  {7567e5e4-0168-4b48-b2b5-244de60b7f57}, !- Saturday Schedule:Day Name
  {3cdfa48f-32fc-46b6-921c-94e70f81a8a8}, !- Holiday Schedule:Day Name
  {2da9f7a8-8c9a-4f6b-8e67-b6955498680f}, !- SummerDesignDay Schedule:Day Name
  {15c6e1ef-203a-402e-8ae5-b63f00cc9359}, !- WinterDesignDay Schedule:Day Name
  {3cdfa48f-32fc-46b6-921c-94e70f81a8a8}, !- CustomDay1 Schedule:Day Name
  {3cdfa48f-32fc-46b6-921c-94e70f81a8a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {92595355-261a-4c70-a958-1fee603a00ea}, !- Handle
  OfficeMedium HVACOperationSchd;         !- Name

OS:Schedule:Week,
  {6f30977d-0834-4ae0-bb57-dc0d3f6886aa}, !- Handle
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Sunday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Monday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Tuesday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Wednesday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Thursday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Friday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Saturday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- Holiday Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- SummerDesignDay Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- WinterDesignDay Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}, !- CustomDay1 Schedule:Day Name
  {06d2b2fa-9a5e-4982-b3a8-2038f7c5e92f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {9a06571a-8481-4261-971b-9a81d85a33d1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {530caec8-85ee-4756-81b5-734b945d706d}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {5f6c60a3-b8fc-4a30-bbf4-770c9e4e5b75}, !- Handle
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Sunday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Monday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Tuesday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Wednesday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Thursday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Friday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Saturday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- Holiday Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- SummerDesignDay Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- WinterDesignDay Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}, !- CustomDay1 Schedule:Day Name
  {51ccb70d-9879-4cbc-836b-bda42518e924}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c7a40894-c4a2-4e80-a86a-8d897631e83c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5c601aa2-4cea-44ae-8589-188e7f60d52d}; !- Schedule Type Limits Name

OS:Schedule:Constant,
  {20e7c6a8-4b67-4303-b129-e0b4bf0bd5bc}, !- Handle
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {02fddf9a-e573-42cf-ab5d-c7d379d4ec16}, !- Handle
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Program,
  {7f427679-8efc-4f29-8a84-0e24d3dc3775}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}<23.9 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}>1.7, !- Program Line 1
  SET {15895a36-7f6d-47a8-8d43-9227e5924eed} = 29.4, !- Program Line 2
  SET {77939d66-4406-4c74-9a3a-258783748cbe} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}<23.9 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}>1.7, !- Program Line 4
  SET {15895a36-7f6d-47a8-8d43-9227e5924eed} = 29.4, !- Program Line 5
  SET {77939d66-4406-4c74-9a3a-258783748cbe} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}<23.9 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}>1.7, !- Program Line 7
  SET {15895a36-7f6d-47a8-8d43-9227e5924eed} = 29.4, !- Program Line 8
  SET {77939d66-4406-4c74-9a3a-258783748cbe} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}<23.9 && {e4eb3053-4ee5-4c42-b3ea-fbbb2568ce35}>1.7, !- Program Line 10
  SET {15895a36-7f6d-47a8-8d43-9227e5924eed} = 29.4, !- Program Line 11
  SET {77939d66-4406-4c74-9a3a-258783748cbe} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {15895a36-7f6d-47a8-8d43-9227e5924eed} = NULL, !- Program Line 14
  SET {77939d66-4406-4c74-9a3a-258783748cbe} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:Curve:Biquadratic,
  {b9bb74e2-6e40-4627-b2ff-a7f874cfd53e}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c5ee1ea9-cc70-44fd-ae36-640607dc83de}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42c1e856-7aa7-4ae0-812b-641eb1c79d87}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3758f264-ad4e-48ad-a90f-180615e61cd4}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc8df7e1-7f23-4dc3-af69-b03343119be1}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {03fc3171-301c-4916-81d8-ab114de43998}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SizingPeriod:DesignDay,
  {d176bc10-9b36-4400-a908-c0fb41418231}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5ec7a17a-a97f-479c-a8bb-8ab05350db5a}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Handle
  Office WholeBuilding - Md Office;       !- Name

OS:Lights:Definition,
  {43e5cf5b-7e9d-4ffa-834c-a7242cefd42f}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {139596fa-72c6-4366-93ee-a5f2bedd14d5}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {43e5cf5b-7e9d-4ffa-834c-a7242cefd42f}, !- Lights Definition Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space or SpaceType Name
  {385d0d5c-28b8-4c51-9069-4e79ab485f04}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {4514521d-8a58-464a-a19e-0b11f99340b2}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ;                                       !- Mean Radiant Temperature Calculation Type

OS:People,
  {c6bafbb9-61da-4f3e-bad6-ce01ebec31b7}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {4514521d-8a58-464a-a19e-0b11f99340b2}, !- People Definition Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space or SpaceType Name
  {cbae2244-af77-48f5-b6c5-d7c8a47f3644}, !- Number of People Schedule Name
  {a9cf592f-81bc-408a-a8da-b62824c4a4aa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7a40894-c4a2-4e80-a86a-8d897631e83c}, !- Work Efficiency Schedule Name
  {4f5f2c9b-e55b-4205-8324-c9d8c448e0e2}, !- Clothing Insulation Schedule Name
  {aa2f46c5-5671-4519-a868-a6b02c600a52}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {02b1db82-973a-411e-9a3e-2197d35d0d81}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ElectricEquipment:Definition,
  {35fb09d7-6f3d-4071-a4c5-7b0b85d7c56e}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6fb8d46c-2442-4531-bc21-026b4b9a6fd2}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {35fb09d7-6f3d-4071-a4c5-7b0b85d7c56e}, !- Electric Equipment Definition Name
  {3ae153e2-3246-4169-b155-2b159d5902c3}, !- Space or SpaceType Name
  {534abbe6-f599-4045-8383-f1d4709f956a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3b34fced-a4eb-4310-8a49-500a48da2d70}, !- Handle
  NonDimming Exterior Lights Def Definition, !- Name
  519.2;                                  !- Design Level {W}

OS:Exterior:Lights,
  {fb278147-292d-4655-8738-10bedcbd3e35}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {3b34fced-a4eb-4310-8a49-500a48da2d70}, !- Exterior Lights Definition Name
  {37722d47-4f35-4bef-9afb-ae797b4d90ba}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {83f07a51-e5b0-43ce-95f1-13b2df70af41}, !- Handle
  Occ Sensing Exterior Lights Def Definition, !- Name
  7402.3;                                 !- Design Level {W}

OS:Exterior:Lights,
  {3ffc3239-0faf-497a-98ea-454f116461c4}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {83f07a51-e5b0-43ce-95f1-13b2df70af41}, !- Exterior Lights Definition Name
  {1f7da677-5287-4eef-a15c-7be35dfc08e6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter:Custom,
  {fc609d90-096f-47fd-aa6c-2fb374a336e0}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {653d5cf2-e350-4524-8c6e-b4604769eaff}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:EnergyManagementSystem:Program,
  {64b7cb2d-865f-4cc2-9083-9dfb93509a75}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d8363711-6135-4cfb-9eac-74625582701e}<23.9 && {d8363711-6135-4cfb-9eac-74625582701e}>1.7, !- Program Line 1
  SET {1de50913-a489-444a-9659-20bb026c1707} = 29.4, !- Program Line 2
  SET {1ad5084f-934a-4369-aedc-a6a6cd0898e9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d8363711-6135-4cfb-9eac-74625582701e}<23.9 && {d8363711-6135-4cfb-9eac-74625582701e}>1.7, !- Program Line 4
  SET {1de50913-a489-444a-9659-20bb026c1707} = 29.4, !- Program Line 5
  SET {1ad5084f-934a-4369-aedc-a6a6cd0898e9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d8363711-6135-4cfb-9eac-74625582701e}<23.9 && {d8363711-6135-4cfb-9eac-74625582701e}>1.7, !- Program Line 7
  SET {1de50913-a489-444a-9659-20bb026c1707} = 29.4, !- Program Line 8
  SET {1ad5084f-934a-4369-aedc-a6a6cd0898e9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d8363711-6135-4cfb-9eac-74625582701e}<23.9 && {d8363711-6135-4cfb-9eac-74625582701e}>1.7, !- Program Line 10
  SET {1de50913-a489-444a-9659-20bb026c1707} = 29.4, !- Program Line 11
  SET {1ad5084f-934a-4369-aedc-a6a6cd0898e9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1de50913-a489-444a-9659-20bb026c1707} = NULL, !- Program Line 14
  SET {1ad5084f-934a-4369-aedc-a6a6cd0898e9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:Program,
  {ff2acd0b-3ed4-4fb8-ac1a-487f462c6dbd}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET {98e5bddb-7b18-40f2-9eee-f210f7beea4f} = {f04433cb-3520-4e20-8cca-d935321d9ae5}*0.0281; !- Program Line 1

OS:ScheduleTypeLimits,
  {85963b47-be72-4947-ab42-8d762547c9da}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:ScheduleTypeLimits,
  {94a7ecf3-3b2c-40e8-bcaa-a576ed18a36a}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:EnergyManagementSystem:OutputVariable,
  {0e0d2d84-51cd-4b50-b814-1382d2b52162}, !- Handle
  Wired_LTG,                              !- Name
  Wired_LTG,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {1e0bb81c-ecc9-4916-af45-0417aa73c496}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7f427679-8efc-4f29-8a84-0e24d3dc3775}; !- Program Name 1

OS:ScheduleTypeLimits,
  {32e99fb7-9d61-4a0c-918a-3a2b217ec245}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {b17438ac-d315-4bf6-b55a-56a7d8bb8418}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {64b7cb2d-865f-4cc2-9083-9dfb93509a75}; !- Program Name 1

OS:ScheduleTypeLimits,
  {55a74495-e0b7-433a-8122-417d4b84f3e0}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {032dccbc-46ad-4f9e-ba0b-649441071ced}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b2145dc3-e320-4d42-9aab-a76e38cc393e}; !- Program Name 1

OS:ScheduleTypeLimits,
  {a73eda54-06ce-45fd-9f61-0000ae95927a}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {7f814854-82fc-4e90-98e1-359f28c242e6}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ff2acd0b-3ed4-4fb8-ac1a-487f462c6dbd}; !- Program Name 1

OS:ClimateZones,
  {99b5bdf1-49b1-4ee0-bfcd-03db1b805858}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {0c4ff77b-2e54-4ec4-ade8-6b30013c882e}; !- Handle

OS:LifeCycleCost:Parameters,
  {48855fa8-71ba-4431-81cd-15f076f79e64}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {34caa599-8102-4a96-8304-c5b44a3a37c4}, !- Handle
  {cb89291d-331b-4925-8f6c-915faa8a9fc2}; !- Construction Name

OS:StandardsInformation:Material,
  {b9df47c7-a20d-41b4-9266-7e9e177d5885}, !- Handle
  {02798d57-5364-4355-88a7-e174b92db7b0}; !- Material Name

OS:StandardsInformation:Construction,
  {9f436821-e447-4596-8582-142375534df3}, !- Handle
  {4b4257aa-ede1-4861-a1c9-402e71998c63}; !- Construction Name

OS:StandardsInformation:Material,
  {9dc96cf0-5455-492b-a072-247a7f0bdd52}, !- Handle
  {e7e44964-6a02-4b15-963d-de8a56bfe6d5}; !- Material Name

OS:StandardsInformation:Construction,
  {0cf95668-8260-488e-9db1-a4f27e384a2c}, !- Handle
  {f4e6b11a-1cdb-4711-b87d-2e00f1f829d0}; !- Construction Name

OS:StandardsInformation:Material,
  {27e3254d-6724-4143-af3d-5adcbf663c4e}, !- Handle
  {e881f55e-26a9-40e4-8d84-1f6125d8de75}; !- Material Name

OS:StandardsInformation:Construction,
  {ffc0f225-2297-4c7b-81d3-cb1130ca395a}, !- Handle
  {b1b330b0-040b-4c0f-9cb8-a79dbad5493c}; !- Construction Name

OS:StandardsInformation:Material,
  {371be665-be4e-48e4-9f0c-79ceeff34a22}, !- Handle
  {b2cdf6a4-99a1-48c4-ac2d-27721cb7e798}; !- Material Name

OS:StandardsInformation:Material,
  {528baaf8-e141-4899-80c8-c7ad5739e60c}, !- Handle
  {f4ea6e03-6d41-40ba-be43-5359e2fb0bed}; !- Material Name

OS:StandardsInformation:Construction,
  {0c1ace97-5586-4c46-ac09-cdd14a4e4d16}, !- Handle
  {54b618b6-873a-4d12-abbb-938592143cac}; !- Construction Name

OS:StandardsInformation:Material,
  {084ed90f-f5bf-44ce-867e-a949943965e7}, !- Handle
  {684f1ccc-abfe-4da2-9055-8811b79ae6af}; !- Material Name

OS:StandardsInformation:Material,
  {4ed2d4e7-27d7-43dc-8543-ef09a451b1cd}, !- Handle
  {483a6dce-9efc-400b-b5eb-771946aaab38}; !- Material Name

OS:StandardsInformation:Material,
  {1d830da7-73e9-492c-ae05-dc9527e43c7f}, !- Handle
  {b31697e6-0f70-491d-b8b8-eb3b0f7c926e}; !- Material Name

OS:StandardsInformation:Construction,
  {a72cf8fc-8806-444e-9c15-846ceff5c33d}, !- Handle
  {d1209165-5931-402d-aa32-35a2a8cacc0e}; !- Construction Name

OS:StandardsInformation:Material,
  {1e650a0a-41a5-4967-9f69-7dd37024f6e7}, !- Handle
  {a7ddc519-7367-41a7-ae1b-576e561bd03e}; !- Material Name

OS:StandardsInformation:Material,
  {78d1d58a-aac7-4985-a55e-e5f6e5d471f2}, !- Handle
  {53386c63-afbd-482e-899d-843137a52538}; !- Material Name

OS:StandardsInformation:Construction,
  {1f35f73f-cd62-4a53-ae47-ee1df9de3a83}, !- Handle
  {b86a9d2b-f888-47f0-85d3-d149cc39bc03}; !- Construction Name

OS:StandardsInformation:Construction,
  {e1c52069-0b4c-4e87-9eda-c2e561d8034b}, !- Handle
  {6f8aaa44-0477-4ad4-9525-dabad2621d1f}; !- Construction Name

OS:StandardsInformation:Material,
  {012e5f4f-07a2-4da9-8ced-6e945d3041f1}, !- Handle
  {49161a67-3fbb-4295-a9ba-c9b5e054ddd2}; !- Material Name

OS:StandardsInformation:Material,
  {19c9774d-a075-4523-82ec-c25a2d5746ea}, !- Handle
  {753d8d8b-10b7-4292-abf9-e159aa19ab53}; !- Material Name

OS:StandardsInformation:Material,
  {e32ddfa8-3093-46f3-995e-051acc412e9b}, !- Handle
  {3c766c76-6c40-41ee-879a-3a807019230e}; !- Material Name

OS:StandardsInformation:Material,
  {f4594ae3-0d74-49d1-a11e-274802167911}, !- Handle
  {22a070ee-b5f1-4977-a1a0-bf5f0cecffcf}; !- Material Name

OS:StandardsInformation:Construction,
  {ea1637ed-668f-4ebe-8ef9-d47881be86c3}, !- Handle
  {9541656f-2ad4-44c8-a405-04ea705bdea5}; !- Construction Name

OS:StandardsInformation:Material,
  {742da726-75ec-45fb-8d73-daebf199034d}, !- Handle
  {4c6bd46c-f3eb-4ddd-b5ca-4dc7a748277c}; !- Material Name

OS:StandardsInformation:Construction,
  {1b472789-b142-4394-b9b6-46fdba0945d2}, !- Handle
  {28300d9f-90cd-4433-be5d-e641a8736d41}; !- Construction Name

OS:StandardsInformation:Material,
  {ec5694c0-729a-466c-9781-c08ab4b71d20}, !- Handle
  {2e91d19c-4d95-4458-ad2d-144e402c7219}; !- Material Name

OS:StandardsInformation:Material,
  {67a14625-2a25-434f-a104-9fdc2167ef0a}, !- Handle
  {79db1d3c-3cd8-46ec-92a3-da0c42f3b244}; !- Material Name

OS:StandardsInformation:Material,
  {52fbfa9e-2126-4166-a4d3-7d7e45da201e}, !- Handle
  {21088f54-b07c-49dc-8f98-5a3ef21ff0ca}; !- Material Name

OS:StandardsInformation:Material,
  {d548152b-631c-43ce-8dbf-6b039a6b623d}, !- Handle
  {1bba4326-b20f-4e48-b757-eb9f42a00f9a}; !- Material Name

OS:StandardsInformation:Material,
  {9fe43e53-8178-4b42-b6ce-acf7b833226c}, !- Handle
  {fcf3bce4-26ac-403a-a6ab-2a0da1bac1af}; !- Material Name

OS:StandardsInformation:Material,
  {6751d88e-4f25-4c8e-8879-2a03c950460b}, !- Handle
  {982d5cb6-586f-4a75-a84a-c3e8bc1da4a2}; !- Material Name

OS:StandardsInformation:Material,
  {3a1eccb8-67d2-4e58-bcc1-e994d397fdb7}, !- Handle
  {6bf359ce-9ced-44ec-9bcd-b6ccda528ae9}; !- Material Name

OS:StandardsInformation:Material,
  {32c5453b-63b8-425c-abc3-4f5ef474ba51}, !- Handle
  {c4fd136a-d25b-4f62-800a-fe61032ae52a}; !- Material Name

OS:StandardsInformation:Material,
  {7b7a0ae2-d4b4-417e-9990-e6a3b5989e29}, !- Handle
  {faa7491b-626a-4b3b-952e-27c1d9495b51}; !- Material Name

OS:StandardsInformation:Material,
  {fb468e5c-2bb6-4ac0-ae50-9157a591f064}, !- Handle
  {faaf09de-055b-4502-9bec-e71f3ce66a08}; !- Material Name

OS:StandardsInformation:Material,
  {524f53e6-9fce-455f-82bf-e8c1941a1cf9}, !- Handle
  {65123858-715d-450c-bac0-5f8880d1390e}; !- Material Name

OS:StandardsInformation:Material,
  {eef8225d-7a8e-453a-a8bf-e4b1ae345fcc}, !- Handle
  {9c1f608d-910b-4c3a-87c7-0fedce952c33}; !- Material Name

OS:StandardsInformation:Material,
  {be14e05e-c295-49eb-884d-5e80b34dbdd5}, !- Handle
  {8f061583-9369-4027-8847-5bbc1f162676}; !- Material Name

OS:StandardsInformation:Material,
  {cd60c1f4-2255-4160-894e-fc5f7fbb3da8}, !- Handle
  {3e379447-5f25-4a44-b36a-9030693dc734}; !- Material Name

OS:StandardsInformation:Material,
  {caba9805-2a9a-4383-822d-d957470668ed}, !- Handle
  {a52fb6b7-87d2-4c66-aa8e-6537cb4d4cbf}; !- Material Name

OS:StandardsInformation:Material,
  {7f86541b-4045-4513-9a92-7bc4ced47b51}, !- Handle
  {b49fde69-b1f8-434a-80f9-b18ad82c969e}; !- Material Name

OS:StandardsInformation:Construction,
  {6a3c3062-37eb-4642-8e19-3e8b191e1c08}, !- Handle
  {8f68e491-6a0f-4176-9b67-859c211ff422}; !- Construction Name

OS:StandardsInformation:Construction,
  {141af2cf-228a-438e-af55-612258c3008e}, !- Handle
  {b182088d-45fb-49a3-aef4-bb27550e1e67}; !- Construction Name

OS:StandardsInformation:Construction,
  {615039b1-9870-4d24-9883-1611894d864b}, !- Handle
  {627441ef-996a-4386-8d1d-8b81cc624c3d}; !- Construction Name

OS:StandardsInformation:Construction,
  {f21f1ee4-e825-401b-b569-52dfc8b3b877}, !- Handle
  {21f20fd6-6bab-4b3f-b3e2-5bd93efb61e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {b25586e2-2f52-46bf-8dce-30d4c4195780}, !- Handle
  {77f5859e-7274-40f6-98a9-03d4dd171a4c}; !- Construction Name

OS:StandardsInformation:Construction,
  {d3a0aed4-e6fd-407a-8660-2f429f77d499}, !- Handle
  {10053671-f206-49c8-a94f-8845d28e29d3}; !- Construction Name

OS:StandardsInformation:Construction,
  {27d6dc23-4819-4295-a645-8b25fb8258ea}, !- Handle
  {6d6775e0-1dac-4bf0-9e8a-630e6918e8d6}; !- Construction Name

OS:StandardsInformation:Construction,
  {78cc0728-b3ef-4090-ab54-f6a49a3e065e}, !- Handle
  {2d622041-8e67-4169-b880-e6822a1f618d}; !- Construction Name

