  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {263a6ada-696c-4aea-a965-89763b8e1db5}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {ea5f0680-93f6-4f76-b68b-36d0dc791435}, !- Exterior Lights Definition Name
  {2bb128e6-5777-44cc-ac61-9b04aed0d2df}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Material,
  {0597d838-ddf8-4e2f-bf4c-1d17939814b4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {062533f9-1a2e-410b-b9f4-0c399d6eefd1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {546f340c-b7a6-4df3-98b8-45797bc39909}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8d7281c0-2b19-4536-900c-4855085ce7c9}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a079d9d0-39c9-4f21-9cc8-e0b67b5350dc}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bfd38e7c-f40a-40fe-86f6-e76c323faa3d}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {5d558e00-dcde-44ff-acec-b6b928bd0014}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {d41c8c30-068a-4911-99a9-88f2de7f0e21}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {98931a47-597a-4313-b6cd-8dd3733bc37d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {24bbcf35-0e87-475d-b9c5-20567ca8e101}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {2421cd26-0dd1-4889-9b01-a01f2a5b647d}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {f1c8e645-79e3-496e-ad96-57aec46c7e11}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {5445a2b9-3386-4ddb-90c6-3d88d958558b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {eaa85398-9101-44ce-b30e-6f54886a4784}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {85ce6de5-4cf9-4198-bbb3-53dc0fb8286a}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {4eee9343-3853-40ba-9e6a-28ec1511cfef}, !- Layer 1
  {bfd38e7c-f40a-40fe-86f6-e76c323faa3d}, !- Layer 2
  {23eb8405-4b2c-4f5f-a8b4-782bd53f7f0f}; !- Layer 3

OS:Construction,
  {d1deb801-2ea7-4d48-9786-949c1407bd28}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3a311b8f-d1ac-4f52-9c50-efc152c20f1e}; !- Layer 1

OS:Construction,
  {c98d0a4f-361a-4aa6-9888-6311371ed58f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d994e82b-8bc9-44e3-8345-38db96065e92}, !- Layer 1
  {062533f9-1a2e-410b-b9f4-0c399d6eefd1}; !- Layer 2

OS:Construction,
  {80465ad7-ab08-41be-b8a2-2a5113854315}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {8d7281c0-2b19-4536-900c-4855085ce7c9}, !- Layer 1
  {97ddacc3-be2f-4eeb-9628-3fcec922e948}, !- Layer 2
  {062533f9-1a2e-410b-b9f4-0c399d6eefd1}; !- Layer 3

OS:Construction,
  {beb2b59d-30cb-4e05-b710-e2a21e95dd59}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-18.18, !- Name
  ,                                       !- Surface Rendering Name
  {ee912d06-5a72-423c-a576-de95b437b419}, !- Layer 1
  {73b47ac4-babe-4493-9945-042a9eac7c03}, !- Layer 2
  {a079d9d0-39c9-4f21-9cc8-e0b67b5350dc}, !- Layer 3
  {73b47ac4-babe-4493-9945-042a9eac7c03}; !- Layer 4

OS:Construction,
  {6bc08629-1578-494a-827c-84749e1584fb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0597d838-ddf8-4e2f-bf4c-1d17939814b4}; !- Layer 1

OS:Construction,
  {2ec483a9-8340-47e4-88da-132209e9ed24}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0597d838-ddf8-4e2f-bf4c-1d17939814b4}; !- Layer 1

OS:Construction,
  {ec8d199a-6f2e-41a9-ac95-b8f99384d067}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {98931a47-597a-4313-b6cd-8dd3733bc37d}; !- Layer 1

OS:Construction,
  {f3df6bf2-d21c-47a2-9587-38e58c0ce997}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {546f340c-b7a6-4df3-98b8-45797bc39909}; !- Layer 1

OS:Construction,
  {45f97d54-673c-48a7-8fa6-38cc72689bfb}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {5445a2b9-3386-4ddb-90c6-3d88d958558b}, !- Layer 1
  {5d558e00-dcde-44ff-acec-b6b928bd0014}, !- Layer 2
  {24bbcf35-0e87-475d-b9c5-20567ca8e101}; !- Layer 3

OS:Construction,
  {e4594326-76a8-43ba-abee-e43772c38c66}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {eaa85398-9101-44ce-b30e-6f54886a4784}, !- Layer 1
  {5d558e00-dcde-44ff-acec-b6b928bd0014}, !- Layer 2
  {24bbcf35-0e87-475d-b9c5-20567ca8e101}; !- Layer 3

OS:Construction,
  {5f37e217-9fe2-48a6-bbe1-ba721613261d}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {f1c8e645-79e3-496e-ad96-57aec46c7e11}, !- Layer 1
  {d41c8c30-068a-4911-99a9-88f2de7f0e21}, !- Layer 2
  {2421cd26-0dd1-4889-9b01-a01f2a5b647d}; !- Layer 3

OS:ScheduleTypeLimits,
  {9eb8b13b-3350-4a6c-90c7-c9ea41a83562}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9e516020-f653-43f5-8518-2b7532711a2f}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:ScheduleTypeLimits,
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Handle
  fan schedule limits for prm,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {b7537ff0-090a-4661-ad21-9ef19075357f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9410fb1c-5f42-4a35-bfdb-cbdfeab2c816}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

OS:Schedule:Day,
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9410fb1c-5f42-4a35-bfdb-cbdfeab2c816}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c612198-7039-4b81-826a-61f085db2af3}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan scheduleSummer Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {04af8e60-4340-4270-89f7-f04bd12097fe}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan scheduleWinter Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b1bf6ec8-73a1-451e-a77c-c76e482003c5}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule_Day_365, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {612e7b04-979b-4ff7-913c-f8fef371ce9a}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule_ws1 Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule_ws1 Day 2, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d733b0fb-c066-4897-9a7b-9d22117e7821}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule_ws1 Day 3, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Default, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4.48888888888894;                       !- Value Until Time 1

OS:Schedule:Year,
  {36b76e30-4c23-4268-8e7f-b6d30a90f08a}, !- Handle
  Mixed Water At Faucet Temp - 140F 13,   !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {bc390cca-7123-4f8f-9ec2-1c57c03a675e}, !- Handle
  Mixed Water At Faucet Temp - 140F 13 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Sunday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Monday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Tuesday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Wednesday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Thursday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Friday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Saturday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Holiday Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- SummerDesignDay Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- WinterDesignDay Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- CustomDay1 Schedule:Day Name
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b2f84708-f146-473c-8ca4-3e91cc6e498d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 13, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a970af5f-9e52-47d5-b2bc-293382c2ec8a}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan scheduleSummer Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6520008d-5f0e-42e0-ae3d-36067966b746}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan scheduleWinter Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f57a334-56e4-46ca-9806-7ebb562b71e8}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule_Day_365, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {24e3e177-37c9-408c-95d2-1673f7e425a6}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule_ws1 Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule_ws1 Day 2, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b799723d-a4fc-4bf6-802c-ed08030ed0da}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule_ws1 Day 3, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Default, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4.48888888888894;                       !- Value Until Time 1

OS:Schedule:Day,
  {411ad17f-9297-41aa-8334-9fe1925780ce}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan scheduleSummer Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d4382bb1-8b2e-4a26-9f85-60a48a4a4598}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan scheduleWinter Design Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c132a04c-17ef-448d-ad54-3bf5994019e3}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule_Day_365, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ebc419a-f046-4aad-a873-edd4881bb35e}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule_ws1 Day 1, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule_ws1 Day 2, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3c3c8ff2-b08d-4c5f-bb34-dbc687e4c9e5}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule_ws1 Day 3, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Default, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  4.48888888888894;                       !- Value Until Time 1

OS:Schedule:Day,
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {839c282f-eed9-47c3-a728-816a3751af72}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Day,
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2d752f4-5b86-4aea-bbbe-ca7fbad87133}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 10, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 12, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 9, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c952fa8c-e163-4ffa-9aae-fe58d995322d}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Summer Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.857778291;                            !- Value Until Time 1

OS:Schedule:Day,
  {9d322777-81b6-4a39-a86d-b00f03161cf0}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Winter Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df0f3c58-4ccd-45dd-b70f-0d35d9642941}, !- Handle
  Office WholeBuilding - Md Office Lights Summer Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e9b0f5d-bee0-479b-a9d2-42aaa257355c}, !- Handle
  Office WholeBuilding - Md Office Lights Winter Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.319536510570558;                      !- Value Until Time 1

OS:Schedule:Day,
  {dee00d94-3fb2-44f8-b143-15575acebfc5}, !- Handle
  Office WholeBuilding - Md Office People Summer Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.95;                                   !- Value Until Time 1

OS:Schedule:Day,
  {28d50f7b-43d0-4b9a-9b72-36c7443597ad}, !- Handle
  Office WholeBuilding - Md Office People Winter Design Day 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {9eb8b13b-3350-4a6c-90c7-c9ea41a83562}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {54b39925-32d2-42fc-8a62-009714ba801a}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {9eb8b13b-3350-4a6c-90c7-c9ea41a83562}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ea0f2f0f-1942-455e-85a1-2d147235a870}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {9eb8b13b-3350-4a6c-90c7-c9ea41a83562}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ff7f118f-b9c0-4ad6-bb4e-d59fbbf06c1a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {1a015b87-d0ea-43bf-b676-14ee078cd15f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {bb981579-7fcd-488b-8ead-8bab8ef96bd8}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {feaa162d-be98-49fe-a522-3963cc97e8ef}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0985514971428571,                     !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.295654491428571,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.147827245714286,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0492757485714286,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0571428571428571;                     !- Value Until Time 6

OS:Schedule:Day,
  {617f3e50-7705-46fb-ae0a-027aa0fdb439}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0653061224489795,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11263028244898,                       !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.337890847346938,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.16894542367347,                       !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0563151412244898,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0653061224489795;                     !- Value Until Time 6

OS:Schedule:Day,
  {586c4d33-73b6-4937-a0f0-3967903e2d73}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0746355685131194,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.128720322798834,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.386160968396501,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.193080484198251,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0643601613994169,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0746355685131194;                     !- Value Until Time 6

OS:Schedule:Day,
  {d9182050-40ca-4165-9275-86c6ef6e0d19}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0852977925864222,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.147108940341525,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.441326821024573,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.220663410512287,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0735544701707622,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0852977925864222;                     !- Value Until Time 6

OS:Schedule:Day,
  {0fcbe4c0-aa95-4bfe-a0a5-0c778bd401c4}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0974831915273397,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.168124503247457,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.504373509742369,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.252186754871185,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0840622516237282,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0974831915273397;                     !- Value Until Time 6

OS:Schedule:Day,
  {71e54079-8a42-4e83-8ede-9c83cb10a51b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.111409361745531,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.192142289425665,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.576426868276993,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.288213434138497,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0960711447128322,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.111409361745531;                      !- Value Until Time 6

OS:Schedule:Day,
  {65b192d4-2292-466b-b65f-149386abaf6e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.127324984852035,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.219591187915046,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.658773563745135,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.329386781872568,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.109795593957523,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.127324984852035;                      !- Value Until Time 6

OS:Schedule:Day,
  {77e2b399-217e-4d36-bf13-364d55779994}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145514268402326,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.250961357617195,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.752884072851583,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.376442036425792,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.125480678808598,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.145514268402326;                      !- Value Until Time 6

OS:Schedule:Day,
  {178150af-bca1-4d3c-b625-cea8cb092729}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16630202103123,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.286812980133937,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.860438940401809,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.430219470200905,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.143406490066969,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.16630202103123;                       !- Value Until Time 6

OS:Schedule:Day,
  {141c2f81-5ce3-479e-a7c3-b2c7b06ff09b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19005945260712,                       !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.327786263010214,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.983358789030639,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49167939451532,                       !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.163893131505107,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19005945260712;                       !- Value Until Time 6

OS:Schedule:Day,
  {a54b0199-25d5-4757-a861-1d2b0bcc9239}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.217210802979566,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.374612872011673,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.561919308017509,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.187306436005837,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.217210802979566;                      !- Value Until Time 6

OS:Schedule:Day,
  {88e7dc55-1f3c-4fd0-849e-d74ea7e954e7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.248240917690933,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428128996584769,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.642193494877153,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.214064498292385,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.248240917690933;                      !- Value Until Time 6

OS:Schedule:Day,
  {4a33fcfa-71a0-4b0b-9498-fdc8bc337c8f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.324233035351423,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.559188893498474,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.83878334024771,                       !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.279594446749238,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.324233035351423;                      !- Value Until Time 6

OS:Schedule:Day,
  {c222ea9c-7723-4555-830b-3ddc46d2f896}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370552040401626,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.639073021141113,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958609531711669,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.319536510570558,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.370552040401626;                      !- Value Until Time 6

OS:Schedule:Day,
  {ef2fd51f-982d-4d9b-bfe1-3935eea456bc}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f32333c6-431d-4306-b50f-9eaa11b0a758}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6ceb4c5c-3c20-4acf-a679-5db8a9d2deda}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0492757485714286,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0571428571428571;                     !- Value Until Time 3

OS:Schedule:Day,
  {27245242-c9f3-437d-bd7f-9c253d8d7258}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0653061224489795,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0563151412244898,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0653061224489795;                     !- Value Until Time 3

OS:Schedule:Day,
  {5e069100-33af-4fa2-a5fa-88a1e2369314}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0746355685131194,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0643601613994169,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0746355685131194;                     !- Value Until Time 3

OS:Schedule:Day,
  {1440bfd4-87be-42f8-a049-193b98cbd227}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0852977925864222,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0735544701707622,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0852977925864222;                     !- Value Until Time 3

OS:Schedule:Day,
  {9fe68bc0-c1aa-458c-a40e-c1e2e386a70d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0974831915273397,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0840622516237282,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0974831915273397;                     !- Value Until Time 3

OS:Schedule:Day,
  {51beb025-c673-4ceb-b246-ef6be6c5e244}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.111409361745531,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0960711447128322,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.111409361745531;                      !- Value Until Time 3

OS:Schedule:Day,
  {c5886425-a99f-4428-96ef-374ba236d627}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.127324984852035,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.109795593957523,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.127324984852035;                      !- Value Until Time 3

OS:Schedule:Day,
  {763cc291-9312-4665-899f-e5998a3b4282}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145514268402326,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.125480678808598,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.145514268402326;                      !- Value Until Time 3

OS:Schedule:Day,
  {55e1b802-bac3-44ea-b2b8-d27676768e59}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16630202103123,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.143406490066969,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.16630202103123;                       !- Value Until Time 3

OS:Schedule:Day,
  {50ee4aeb-5d61-4424-8e17-db199cfed4ed}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19005945260712,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.163893131505107,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19005945260712;                       !- Value Until Time 3

OS:Schedule:Day,
  {240b71d1-ddc4-4292-8f8c-e97e10d33fa9}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.217210802979566,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.187306436005837,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.217210802979566;                      !- Value Until Time 3

OS:Schedule:Day,
  {36ea03f5-4449-4412-8a17-48cb3109aa88}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.248240917690933,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.214064498292385,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.248240917690933;                      !- Value Until Time 3

OS:Schedule:Day,
  {6056af92-0ece-4c01-8e5d-f9a223223b69}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.324233035351423,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.279594446749238,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.324233035351423;                      !- Value Until Time 3

OS:Schedule:Day,
  {2c4504e8-c07c-4782-a898-68320c2967f6}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370552040401626,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.319536510570558,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.370552040401626;                      !- Value Until Time 3

OS:Schedule:Day,
  {a53043dc-f567-4efa-8514-22a2c2f1af77}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0571428571428571,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.114285714285714,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0985514971428571,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.295654491428571,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.886963474285714,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.492757485714286,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.295654491428571,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.197102994285714,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0985514971428571,                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0492757485714286;                     !- Value Until Time 10

OS:Schedule:Day,
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0653061224489795,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.130612244897959,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11263028244898,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337890847346938,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.563151412244898,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.337890847346938,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225260564897959,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.11263028244898,                       !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0563151412244898;                     !- Value Until Time 10

OS:Schedule:Day,
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0746355685131194,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.149271137026239,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.128720322798834,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.386160968396501,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.643601613994169,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.386160968396501,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.257440645597667,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.128720322798834,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0643601613994169;                     !- Value Until Time 10

OS:Schedule:Day,
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0852977925864222,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.170595585172845,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.147108940341525,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.441326821024573,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.735544701707622,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.441326821024573,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.294217880683048,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.147108940341525,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0735544701707622;                     !- Value Until Time 10

OS:Schedule:Day,
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0974831915273397,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19496638305468,                       !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.168124503247457,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.504373509742369,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.840622516237282,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.504373509742369,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.336249006494912,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.168124503247457,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0840622516237282;                     !- Value Until Time 10

OS:Schedule:Day,
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.111409361745531,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.222818723491063,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.192142289425665,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.576426868276993,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.960711447128322,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.576426868276993,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.384284578851328,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.192142289425665,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0960711447128322;                     !- Value Until Time 10

OS:Schedule:Day,
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.127324984852035,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.254649969704072,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219591187915046,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.658773563745135,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.658773563745135,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.439182375830089,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.219591187915046,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.109795593957523;                      !- Value Until Time 10

OS:Schedule:Day,
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.145514268402326,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.291028536804654,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.250961357617195,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.752884072851583,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.752884072851583,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.501922715234387,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.250961357617195,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.125480678808598;                      !- Value Until Time 10

OS:Schedule:Day,
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16630202103123,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.332604042062462,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286812980133937,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.860438940401809,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.860438940401809,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.573625960267871,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.286812980133937,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.143406490066969;                      !- Value Until Time 10

OS:Schedule:Day,
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.19005945260712,                       !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.380118905214242,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.327786263010214,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.983358789030639,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.983358789030639,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.655572526020424,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.327786263010214,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.163893131505107;                      !- Value Until Time 10

OS:Schedule:Day,
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.248240917690933,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.496481835381867,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.428128996584769,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.856257993169534,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.428128996584769,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.214064498292385;                      !- Value Until Time 10

OS:Schedule:Day,
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.324233035351423,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.648466070702847,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.559188893498474,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.559188893498474,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.279594446749238;                      !- Value Until Time 10

OS:Schedule:Day,
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Wkdy Day_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1_0.1250 1, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370552040401626,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.741104080803254,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.639073021141113,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.639073021141113,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.319536510570558;                      !- Value Until Time 10

OS:Schedule:Day,
  {ea647d3f-726f-4e5e-a533-eeccc88c2c29}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {18b3fd92-0322-4836-85e3-03bd4775521d}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {dbfcb3fb-6426-410a-be58-f5a9369c86d9}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Year,
  {4b7d555d-5eaa-45ee-8373-a497b3af8ee2}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f1a15f64-e010-4f4a-8b68-250d2872906a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9fe68bc0-c1aa-458c-a40e-c1e2e386a70d}, !- Sunday Schedule:Day Name
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Monday Schedule:Day Name
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Tuesday Schedule:Day Name
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Wednesday Schedule:Day Name
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Thursday Schedule:Day Name
  {5e1218c5-2972-4ab4-8e56-634de90101c0}, !- Friday Schedule:Day Name
  {0fcbe4c0-aa95-4bfe-a0a5-0c778bd401c4}, !- Saturday Schedule:Day Name
  {bdc2720c-e1db-401f-8264-229e3703cf5e}, !- Holiday Schedule:Day Name
  {bdc2720c-e1db-401f-8264-229e3703cf5e}, !- SummerDesignDay Schedule:Day Name
  {bdc2720c-e1db-401f-8264-229e3703cf5e}, !- WinterDesignDay Schedule:Day Name
  {bdc2720c-e1db-401f-8264-229e3703cf5e}, !- CustomDay1 Schedule:Day Name
  {bdc2720c-e1db-401f-8264-229e3703cf5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bdc2720c-e1db-401f-8264-229e3703cf5e}, !- Handle
  Schedule Day 6,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1df7635c-98d7-4bc6-b71d-e13bc32e9602}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8c3e18f7-9597-43f3-b4b5-0a723aafa3af}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {01e78395-5683-4f3d-9619-f8c658bf2fa0}, !- Handle
  OfficeMedium HVACOperationSchd Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Handle
  OfficeMedium HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7ba48bc8-0335-49d9-8ced-2b3725f32866}, !- Handle
  OfficeMedium HVACOperationSchd Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {84605e0d-0cbe-4a08-b95b-158beb13cadd}, !- Handle
  OfficeMedium HVACOperationSchd Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {378fab4e-4552-4eec-ad83-0132e9e1a231}, !- Handle
  OfficeMedium HVACOperationSchd WntrDsn|Sat Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09548d1e-8fc5-467e-8e4f-074a97f49399}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76873a8c-c0b8-4a7b-93de-14894ad541c3}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85c56264-df8f-48fd-9fe6-4c50d9aaf3ff}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {0d718916-2c97-4cf7-83a2-9d1e1bbfce7a}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f5c9f794-1034-42b0-9585-4082f49e2e2a}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1527035c-983b-4164-b912-e3b7bb8539ff}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {14b6510d-1e25-4fee-bef9-eb81b04d3877}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}, !- Handle
  Schedule Day 1,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {642270c6-097b-4f60-9544-99ca6e12e1c5}, !- Handle
  Schedule Day 10,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}, !- Handle
  Schedule Day 11,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}, !- Handle
  Schedule Day 12,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}, !- Handle
  Schedule Day 13,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce2c3378-674f-4a5c-bfed-b3318322c898}, !- Handle
  Schedule Day 14,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {140111ad-a8cf-41e7-9aed-7f79edb8c4d2}, !- Handle
  Schedule Day 17,                        !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69a3a029-a756-4d48-affb-e541736319f0}, !- Handle
  Schedule Day 18,                        !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39b1b500-96d8-4414-831e-e42644fcb72d}, !- Handle
  Schedule Day 19,                        !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}, !- Handle
  Schedule Day 2,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {499d8a67-d99c-4a27-8386-623e780e46fd}, !- Handle
  Schedule Day 20,                        !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ca968e6-b806-415b-8af7-982d82a89f21}, !- Handle
  Schedule Day 3,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}, !- Handle
  Schedule Day 4,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1c7aee1-e088-4164-81c9-7a07ca05fc9d}, !- Handle
  Schedule Day 5,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}, !- Handle
  Schedule Day 7,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3a23a2e-03ac-4cda-877d-9c3fc17a0e22}, !- Handle
  Schedule Day 8,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}, !- Handle
  Schedule Day 9,                         !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b7537ff0-090a-4661-ad21-9ef19075357f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {386f7f0a-8752-4d9e-b9f3-28f4fcb48dc2}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {2c60b2f5-23a9-4448-890b-e4e1778c25b8}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {2bffa442-2a7d-44df-95b6-66b0d69d34ed}, !- Handle
  Supply Air Temp - 55.0F Default 5,      !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Week,
  {e8d7af1b-6528-43bb-ad2e-4165cc008a2e}, !- Handle
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Sunday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Monday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Tuesday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Wednesday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Thursday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Friday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Saturday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- Holiday Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- SummerDesignDay Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- WinterDesignDay Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}, !- CustomDay1 Schedule:Day Name
  {79c1ae60-d337-4b45-a007-801f8539f9eb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {283eb5e7-4528-470f-a004-32a916065dc4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9410fb1c-5f42-4a35-bfdb-cbdfeab2c816}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {4a9a749e-23c4-4f79-8b40-7defc01a13ed}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule Week Rule - Jan1-Dec30, !- Name
  ,                                       !- Schedule Rendering Name
  {612e7b04-979b-4ff7-913c-f8fef371ce9a}, !- Sunday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Monday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Tuesday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Wednesday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Thursday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Friday Schedule:Day Name
  {d733b0fb-c066-4897-9a7b-9d22117e7821}, !- Saturday Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}, !- Holiday Schedule:Day Name
  {0c612198-7039-4b81-826a-61f085db2af3}, !- SummerDesignDay Schedule:Day Name
  {04af8e60-4340-4270-89f7-f04bd12097fe}, !- WinterDesignDay Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}, !- CustomDay1 Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3eccc103-db50-49db-81e6-aa1c4f7e74aa}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule Week Rule - Dec31-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {b1bf6ec8-73a1-451e-a77c-c76e482003c5}, !- Sunday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Monday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Tuesday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Wednesday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Thursday Schedule:Day Name
  {369841e7-6cf0-4ade-8d14-c4c0c00f1f1f}, !- Friday Schedule:Day Name
  {d733b0fb-c066-4897-9a7b-9d22117e7821}, !- Saturday Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}, !- Holiday Schedule:Day Name
  {0c612198-7039-4b81-826a-61f085db2af3}, !- SummerDesignDay Schedule:Day Name
  {04af8e60-4340-4270-89f7-f04bd12097fe}, !- WinterDesignDay Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}, !- CustomDay1 Schedule:Day Name
  {69a3a029-a756-4d48-affb-e541736319f0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {358d9dd0-1856-43ed-9879-6fbf3463aa1d}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) fan schedule, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ecdbf5d8-bab8-4435-9a99-65c192b29d14}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Sunday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Monday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Tuesday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Wednesday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Thursday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Friday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Saturday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- Holiday Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- SummerDesignDay Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- WinterDesignDay Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}, !- CustomDay1 Schedule:Day Name
  {3ba81680-daaa-4e34-8ed1-f613ad274be1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c0046e69-6be1-4d51-bfd1-e695e9ac7759}, !- Handle
  Building Story 1 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {2fe47db8-5ff8-4669-94e0-929f1a7849ba}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule Week Rule - Jan1-Dec30, !- Name
  ,                                       !- Schedule Rendering Name
  {24e3e177-37c9-408c-95d2-1673f7e425a6}, !- Sunday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Monday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Tuesday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Wednesday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Thursday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Friday Schedule:Day Name
  {b799723d-a4fc-4bf6-802c-ed08030ed0da}, !- Saturday Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}, !- Holiday Schedule:Day Name
  {a970af5f-9e52-47d5-b2bc-293382c2ec8a}, !- SummerDesignDay Schedule:Day Name
  {6520008d-5f0e-42e0-ae3d-36067966b746}, !- WinterDesignDay Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}, !- CustomDay1 Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {279a04d3-e3fc-4ff0-a047-f0f8b50a8de7}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule Week Rule - Dec31-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9f57a334-56e4-46ca-9806-7ebb562b71e8}, !- Sunday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Monday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Tuesday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Wednesday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Thursday Schedule:Day Name
  {19f251ed-b1d6-487e-8ca6-c8fd41befc9b}, !- Friday Schedule:Day Name
  {b799723d-a4fc-4bf6-802c-ed08030ed0da}, !- Saturday Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}, !- Holiday Schedule:Day Name
  {a970af5f-9e52-47d5-b2bc-293382c2ec8a}, !- SummerDesignDay Schedule:Day Name
  {6520008d-5f0e-42e0-ae3d-36067966b746}, !- WinterDesignDay Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}, !- CustomDay1 Schedule:Day Name
  {39b1b500-96d8-4414-831e-e42644fcb72d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b2b61bfc-31a3-4295-b2a6-9057ee3f3582}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) fan schedule, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {887f19c7-1d10-45b1-bee4-da56e6073ae9}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Sunday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Monday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Tuesday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Wednesday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Thursday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Friday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Saturday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- Holiday Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- SummerDesignDay Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- WinterDesignDay Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}, !- CustomDay1 Schedule:Day Name
  {d539289f-38f1-4794-97cd-de7d18d99865}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a32b821d-526f-4981-9e58-8488d1302a3a}, !- Handle
  Building Story 2 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {a7b88678-04e7-48cf-b1b6-99993c7d218c}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule Week Rule - Jan1-Dec30, !- Name
  ,                                       !- Schedule Rendering Name
  {8ebc419a-f046-4aad-a873-edd4881bb35e}, !- Sunday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Monday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Tuesday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Wednesday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Thursday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Friday Schedule:Day Name
  {3c3c8ff2-b08d-4c5f-bb34-dbc687e4c9e5}, !- Saturday Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}, !- Holiday Schedule:Day Name
  {411ad17f-9297-41aa-8334-9fe1925780ce}, !- SummerDesignDay Schedule:Day Name
  {d4382bb1-8b2e-4a26-9f85-60a48a4a4598}, !- WinterDesignDay Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}, !- CustomDay1 Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73ad3c2b-f24a-4046-bc47-11442a0ae2e8}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule Week Rule - Dec31-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c132a04c-17ef-448d-ad54-3bf5994019e3}, !- Sunday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Monday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Tuesday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Wednesday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Thursday Schedule:Day Name
  {6b2d5858-340f-4bf4-aea7-50761443cb2e}, !- Friday Schedule:Day Name
  {3c3c8ff2-b08d-4c5f-bb34-dbc687e4c9e5}, !- Saturday Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}, !- Holiday Schedule:Day Name
  {411ad17f-9297-41aa-8334-9fe1925780ce}, !- SummerDesignDay Schedule:Day Name
  {d4382bb1-8b2e-4a26-9f85-60a48a4a4598}, !- WinterDesignDay Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}, !- CustomDay1 Schedule:Day Name
  {499d8a67-d99c-4a27-8386-623e780e46fd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {d56a6efb-f08d-4324-84a5-e617352b01d9}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) fan schedule, !- Name
  {f35a68a3-0ab5-4029-be31-1f4f51362c33}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {34df0b3c-30f5-4b37-899d-bde98be2ab7e}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Sunday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Monday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Tuesday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Wednesday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Thursday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Friday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Saturday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- Holiday Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- SummerDesignDay Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- WinterDesignDay Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}, !- CustomDay1 Schedule:Day Name
  {d14a8f02-2597-4401-b7bc-8f85900c6ba8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {23465270-9c98-487f-aa36-703b1b596a44}, !- Handle
  Building Story 3 PVAV_Reheat (Sys5) Main Htg Coil Setpoint Temp - 40F, !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {afa0e697-c28e-4e9c-8b8e-b4e8e6d936d8}, !- Handle
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Sunday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Monday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Tuesday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Wednesday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Thursday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Friday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Saturday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- Holiday Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- SummerDesignDay Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- WinterDesignDay Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}, !- CustomDay1 Schedule:Day Name
  {1f8b7717-e13c-472a-8138-973024464d56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {d71e3774-d295-4a94-9cee-728493ed82e2}, !- Handle
  Clothing Schedule,                      !- Name
  {cecb4297-562c-4766-8133-875cbdee9cd6}; !- Schedule Type Limits Name

OS:ScheduleTypeLimits,
  {d08221f7-9543-4be6-aba7-3e3bc1409b19}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Week,
  {250c9df6-f987-41b9-86dd-5f1b8b013ffd}, !- Handle
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Sunday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Monday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Tuesday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Wednesday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Thursday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Friday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Saturday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- Holiday Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- SummerDesignDay Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- WinterDesignDay Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}, !- CustomDay1 Schedule:Day Name
  {8395823e-2770-45a7-996f-fc7fe4092715}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {81db3d6e-29d7-41e4-8bcf-9a01b0c0c3b0}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c86828b7-5fae-40fb-b9a0-335c883b5707}, !- Handle
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Sunday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Monday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Tuesday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Wednesday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Thursday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Friday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Saturday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- Holiday Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- SummerDesignDay Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- WinterDesignDay Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}, !- CustomDay1 Schedule:Day Name
  {9b36d696-4e7d-49d8-9a9e-822117a91009}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {6e91d799-b095-42cc-8e48-f867fd7256a9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f483a3cc-70de-4fb9-acfc-32c3a4208b76}, !- Handle
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Sunday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Monday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Tuesday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Wednesday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Thursday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Friday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Saturday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- Holiday Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- SummerDesignDay Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- WinterDesignDay Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}, !- CustomDay1 Schedule:Day Name
  {520584b2-2d0b-466e-a9ff-3ab96ff24bdf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b26294cb-fba0-42a9-8fbd-eeda9ca0d240}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {1d3915ab-fe48-4bb4-8007-b64307f64e28}, !- Handle
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Sunday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Monday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Tuesday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Wednesday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Thursday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Friday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Saturday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- Holiday Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- SummerDesignDay Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- WinterDesignDay Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}, !- CustomDay1 Schedule:Day Name
  {db4ae1d8-7cae-4045-93b9-1d6ebe17b3be}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {36d2bc1d-2a0b-46bd-84b0-b51fc618d840}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {658bc3ba-1b7b-43f2-bda9-acf58b48ba98}, !- Handle
  Mixed Water At Faucet Temp - 140F 10 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Sunday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Monday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Tuesday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Wednesday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Thursday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Friday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Saturday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- Holiday Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- SummerDesignDay Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- WinterDesignDay Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}, !- CustomDay1 Schedule:Day Name
  {22efb509-d7ce-4d32-b39e-5ca33d731476}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1d933dac-7c80-4273-b1b2-e9208cb6b364}, !- Handle
  Mixed Water At Faucet Temp - 140F 10,   !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {95087587-62c1-4d87-b013-32bd2add516d}, !- Handle
  Mixed Water At Faucet Temp - 140F 11 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Sunday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Monday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Tuesday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Wednesday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Thursday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Friday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Saturday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- Holiday Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- SummerDesignDay Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- WinterDesignDay Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}, !- CustomDay1 Schedule:Day Name
  {cc47c088-e171-476d-ba98-01a18bdc18c3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {e54a679b-77a9-4ece-a5f1-bcc7066a2de7}, !- Handle
  Mixed Water At Faucet Temp - 140F 11,   !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ec057f15-acb1-4c1e-bf14-290759c5ced8}, !- Handle
  Mixed Water At Faucet Temp - 140F 12 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Sunday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Monday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Tuesday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Wednesday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Thursday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Friday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Saturday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- Holiday Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- SummerDesignDay Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- WinterDesignDay Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}, !- CustomDay1 Schedule:Day Name
  {c45ca390-aa77-4156-b532-8b9c79155037}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b37c536f-7433-4037-bb95-ea72c28b18bb}, !- Handle
  Mixed Water At Faucet Temp - 140F 12,   !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {024d1ec0-d146-48c4-976c-662f0579f236}, !- Handle
  Mixed Water At Faucet Temp - 140F 14 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Sunday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Monday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Tuesday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Wednesday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Thursday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Friday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Saturday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- Holiday Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- SummerDesignDay Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- WinterDesignDay Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}, !- CustomDay1 Schedule:Day Name
  {576c759d-93e5-4203-a98c-3e304111be69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {90cdc51a-3c94-4705-b71e-a16f21d097ab}, !- Handle
  Mixed Water At Faucet Temp - 140F 14,   !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {bfaf0f34-8101-4c2c-860b-dcc355435602}, !- Handle
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Sunday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Monday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Tuesday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Wednesday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Thursday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Friday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Saturday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- Holiday Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- SummerDesignDay Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- WinterDesignDay Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}, !- CustomDay1 Schedule:Day Name
  {75f55c40-0d8f-4c14-b8c5-83ce5ddd873c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {ee248f06-5fb0-4b3f-85d3-d3c1384eac28}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {a620c8d5-e085-4574-846f-97a26b719f8e}, !- Handle
  Mixed Water At Faucet Temp - 140F 3 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Sunday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Monday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Tuesday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Wednesday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Thursday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Friday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Saturday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- Holiday Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- SummerDesignDay Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- WinterDesignDay Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}, !- CustomDay1 Schedule:Day Name
  {d6367237-fc20-45ea-86fd-9e17e469fb05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {07d97f89-5a5f-4fbb-8a7b-309d679a23b5}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {782851f4-f7c5-41ce-8d23-5209f10fcad4}, !- Handle
  Mixed Water At Faucet Temp - 140F 4 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Sunday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Monday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Tuesday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Wednesday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Thursday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Friday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Saturday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- Holiday Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- SummerDesignDay Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- WinterDesignDay Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}, !- CustomDay1 Schedule:Day Name
  {d8810b54-747e-4436-8000-ab3b853fbf14}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a51fc4b1-3739-493c-a5ec-4b4f62bce892}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f669bf69-fedc-4b07-bdbc-47e4c9837300}, !- Handle
  Mixed Water At Faucet Temp - 140F 5 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Sunday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Monday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Tuesday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Wednesday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Thursday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Friday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Saturday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- Holiday Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- SummerDesignDay Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- WinterDesignDay Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}, !- CustomDay1 Schedule:Day Name
  {3f5e393e-6147-4d78-b6e1-cf435e47b657}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {f240760d-3ec7-4a73-9041-368f17fa74dd}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {93c2f036-28ed-406d-aff4-544722ff8403}, !- Handle
  Mixed Water At Faucet Temp - 140F 6 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Sunday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Monday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Tuesday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Wednesday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Thursday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Friday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Saturday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- Holiday Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- SummerDesignDay Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- WinterDesignDay Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}, !- CustomDay1 Schedule:Day Name
  {3a037938-4f3d-4782-b7c4-8644d7fb1d62}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b2c96d9a-8f10-4ad7-9d2c-574e8867e40b}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {517b91fd-f7c0-4ebd-b6e5-34237a783ac0}, !- Handle
  Mixed Water At Faucet Temp - 140F 7 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Sunday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Monday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Tuesday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Wednesday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Thursday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Friday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Saturday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- Holiday Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- SummerDesignDay Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- WinterDesignDay Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}, !- CustomDay1 Schedule:Day Name
  {cb9b5b84-172f-46ae-acf2-9e91a3cde336}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {adec6b05-9f61-499a-8689-e40541fb5e2e}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {e1e5a17d-cb40-4751-bcf6-f0dc21a8c1b9}, !- Handle
  Mixed Water At Faucet Temp - 140F 8 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Sunday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Monday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Tuesday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Wednesday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Thursday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Friday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Saturday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- Holiday Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- SummerDesignDay Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- WinterDesignDay Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}, !- CustomDay1 Schedule:Day Name
  {b8765f2f-fbe9-435a-9e1f-124279453adf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a57f081d-fe41-4f87-8933-3015f93cecfc}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {b7471e02-9e61-4f70-8c18-767017ef1f3a}, !- Handle
  Mixed Water At Faucet Temp - 140F 9 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Sunday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Monday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Tuesday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Wednesday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Thursday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Friday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Saturday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- Holiday Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- SummerDesignDay Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- WinterDesignDay Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}, !- CustomDay1 Schedule:Day Name
  {3148fa94-2e12-4561-94a2-c28fa6dab7b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {582f02b2-cb79-4c43-8eb5-8abe9d5328ee}, !- Handle
  Mixed Water At Faucet Temp - 140F 9,    !- Name
  {1d3e92d3-1bdb-4c7a-8a22-1f3d98a7ff79}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {acf445f1-df58-4429-a925-0d5117e11f7b}, !- Handle
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Sunday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Monday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Tuesday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Wednesday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Thursday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Friday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Saturday Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- Holiday Schedule:Day Name
  {54b39925-32d2-42fc-8a62-009714ba801a}, !- SummerDesignDay Schedule:Day Name
  {ea0f2f0f-1942-455e-85a1-2d147235a870}, !- WinterDesignDay Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}, !- CustomDay1 Schedule:Day Name
  {968484db-c968-4ea1-b246-3a1b6d5067be}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {eff875e9-f434-464f-9e07-555a4c8b2de4}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {9eb8b13b-3350-4a6c-90c7-c9ea41a83562}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {5030ba21-480c-4d21-b551-7d34a480ccb9}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1a015b87-d0ea-43bf-b676-14ee078cd15f}, !- Sunday Schedule:Day Name
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Monday Schedule:Day Name
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Tuesday Schedule:Day Name
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Wednesday Schedule:Day Name
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Thursday Schedule:Day Name
  {066956fc-de71-46bd-a120-c0ef720851b8}, !- Friday Schedule:Day Name
  {ff7f118f-b9c0-4ad6-bb4e-d59fbbf06c1a}, !- Saturday Schedule:Day Name
  {b3a23a2e-03ac-4cda-877d-9c3fc17a0e22}, !- Holiday Schedule:Day Name
  {c952fa8c-e163-4ffa-9aae-fe58d995322d}, !- SummerDesignDay Schedule:Day Name
  {9d322777-81b6-4a39-a86d-b00f03161cf0}, !- WinterDesignDay Schedule:Day Name
  {b3a23a2e-03ac-4cda-877d-9c3fc17a0e22}, !- CustomDay1 Schedule:Day Name
  {b3a23a2e-03ac-4cda-877d-9c3fc17a0e22}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {39a2ee4e-6213-4a85-a501-d4c43c30de07}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {2032eebf-9082-42e7-91c8-c22025eb6076}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {f32333c6-431d-4306-b50f-9eaa11b0a758}, !- Sunday Schedule:Day Name
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Monday Schedule:Day Name
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Tuesday Schedule:Day Name
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Wednesday Schedule:Day Name
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Thursday Schedule:Day Name
  {e15c9621-6b8e-46e9-8a3c-afa8d0d1f556}, !- Friday Schedule:Day Name
  {bb981579-7fcd-488b-8ead-8bab8ef96bd8}, !- Saturday Schedule:Day Name
  {e1c7aee1-e088-4164-81c9-7a07ca05fc9d}, !- Holiday Schedule:Day Name
  {ef2fd51f-982d-4d9b-bfe1-3935eea456bc}, !- SummerDesignDay Schedule:Day Name
  {a53043dc-f567-4efa-8514-22a2c2f1af77}, !- WinterDesignDay Schedule:Day Name
  {e1c7aee1-e088-4164-81c9-7a07ca05fc9d}, !- CustomDay1 Schedule:Day Name
  {e1c7aee1-e088-4164-81c9-7a07ca05fc9d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {5c442b96-6dbf-4986-b20f-ed27d0405175}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {e9161697-80cf-4e7e-a56e-669256d4becb}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {6ceb4c5c-3c20-4acf-a679-5db8a9d2deda}, !- Sunday Schedule:Day Name
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Monday Schedule:Day Name
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Tuesday Schedule:Day Name
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Wednesday Schedule:Day Name
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Thursday Schedule:Day Name
  {40e5cc65-55d0-46cc-83c5-b6ba2b5706d1}, !- Friday Schedule:Day Name
  {feaa162d-be98-49fe-a522-3963cc97e8ef}, !- Saturday Schedule:Day Name
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}, !- Holiday Schedule:Day Name
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}, !- SummerDesignDay Schedule:Day Name
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}, !- WinterDesignDay Schedule:Day Name
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}, !- CustomDay1 Schedule:Day Name
  {ef1921b0-ecae-4377-ae5e-94ae5a03729d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {2e92ee07-fab9-4029-9942-e271a2530790}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {fc7da20b-0998-4eb0-a98d-ec72931a1334}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {27245242-c9f3-437d-bd7f-9c253d8d7258}, !- Sunday Schedule:Day Name
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Monday Schedule:Day Name
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Tuesday Schedule:Day Name
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Wednesday Schedule:Day Name
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Thursday Schedule:Day Name
  {51c472b1-78f5-45fb-832d-e008ad316568}, !- Friday Schedule:Day Name
  {617f3e50-7705-46fb-ae0a-027aa0fdb439}, !- Saturday Schedule:Day Name
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}, !- Holiday Schedule:Day Name
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}, !- SummerDesignDay Schedule:Day Name
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}, !- WinterDesignDay Schedule:Day Name
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}, !- CustomDay1 Schedule:Day Name
  {f9bb8247-b629-4ff8-adc8-2b06fc7f789d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {f60cafbb-12e8-4442-8d13-32e9109a456e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {e62e956e-731d-4c6f-b1af-0da952e28818}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {5e069100-33af-4fa2-a5fa-88a1e2369314}, !- Sunday Schedule:Day Name
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Monday Schedule:Day Name
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Tuesday Schedule:Day Name
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Wednesday Schedule:Day Name
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Thursday Schedule:Day Name
  {62f9c719-6b27-41ba-a9f3-8046adb38291}, !- Friday Schedule:Day Name
  {586c4d33-73b6-4937-a0f0-3967903e2d73}, !- Saturday Schedule:Day Name
  {8ca968e6-b806-415b-8af7-982d82a89f21}, !- Holiday Schedule:Day Name
  {8ca968e6-b806-415b-8af7-982d82a89f21}, !- SummerDesignDay Schedule:Day Name
  {8ca968e6-b806-415b-8af7-982d82a89f21}, !- WinterDesignDay Schedule:Day Name
  {8ca968e6-b806-415b-8af7-982d82a89f21}, !- CustomDay1 Schedule:Day Name
  {8ca968e6-b806-415b-8af7-982d82a89f21}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {f929fa2e-4855-4a1d-b68b-423558614c53}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c1c00af9-8007-4f99-8415-d0df89201bfc}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {1440bfd4-87be-42f8-a049-193b98cbd227}, !- Sunday Schedule:Day Name
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Monday Schedule:Day Name
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Tuesday Schedule:Day Name
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Wednesday Schedule:Day Name
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Thursday Schedule:Day Name
  {1b3babf9-a78b-4053-ad28-b23aacd71cb1}, !- Friday Schedule:Day Name
  {d9182050-40ca-4165-9275-86c6ef6e0d19}, !- Saturday Schedule:Day Name
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}, !- Holiday Schedule:Day Name
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}, !- SummerDesignDay Schedule:Day Name
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}, !- WinterDesignDay Schedule:Day Name
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}, !- CustomDay1 Schedule:Day Name
  {b2cb7ea5-2b2b-43a4-bb41-a79e52eaa647}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {288929a7-a0d3-4acd-9ee5-5ef3dc63c245}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {b685a455-7785-42de-971a-2a94691c954d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {51beb025-c673-4ceb-b246-ef6be6c5e244}, !- Sunday Schedule:Day Name
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Monday Schedule:Day Name
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Tuesday Schedule:Day Name
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Wednesday Schedule:Day Name
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Thursday Schedule:Day Name
  {ca4d50c6-a025-4e78-9dcf-00b6f322b9bc}, !- Friday Schedule:Day Name
  {71e54079-8a42-4e83-8ede-9c83cb10a51b}, !- Saturday Schedule:Day Name
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}, !- Holiday Schedule:Day Name
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}, !- SummerDesignDay Schedule:Day Name
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}, !- WinterDesignDay Schedule:Day Name
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}, !- CustomDay1 Schedule:Day Name
  {9eca319a-2805-4a22-af4c-0824b8fdaee8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {2b3e6b20-d4a9-4a18-a1db-6d0df67b2589}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {71a41023-3242-483a-8054-ac149d1437e3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {c5886425-a99f-4428-96ef-374ba236d627}, !- Sunday Schedule:Day Name
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Monday Schedule:Day Name
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Tuesday Schedule:Day Name
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Wednesday Schedule:Day Name
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Thursday Schedule:Day Name
  {c967b920-33e5-4238-b229-71e8485857ec}, !- Friday Schedule:Day Name
  {65b192d4-2292-466b-b65f-149386abaf6e}, !- Saturday Schedule:Day Name
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}, !- Holiday Schedule:Day Name
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}, !- SummerDesignDay Schedule:Day Name
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}, !- WinterDesignDay Schedule:Day Name
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}, !- CustomDay1 Schedule:Day Name
  {b29da626-91cd-4bf8-b52e-7ec4cdc9c517}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {aa62d164-c66b-4cb6-b78b-609e99ef2c2e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {e1df5995-87ed-4e9d-899a-e43eca698f1b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {763cc291-9312-4665-899f-e5998a3b4282}, !- Sunday Schedule:Day Name
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Monday Schedule:Day Name
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Tuesday Schedule:Day Name
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Wednesday Schedule:Day Name
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Thursday Schedule:Day Name
  {21c3d225-7d8c-461b-bd65-e636c4fcf677}, !- Friday Schedule:Day Name
  {77e2b399-217e-4d36-bf13-364d55779994}, !- Saturday Schedule:Day Name
  {642270c6-097b-4f60-9544-99ca6e12e1c5}, !- Holiday Schedule:Day Name
  {642270c6-097b-4f60-9544-99ca6e12e1c5}, !- SummerDesignDay Schedule:Day Name
  {642270c6-097b-4f60-9544-99ca6e12e1c5}, !- WinterDesignDay Schedule:Day Name
  {642270c6-097b-4f60-9544-99ca6e12e1c5}, !- CustomDay1 Schedule:Day Name
  {642270c6-097b-4f60-9544-99ca6e12e1c5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {cd80f720-d575-4b83-a6dc-24b24430c719}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {57c34eaf-74b7-45c3-bde5-d4540ad3df8a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {55e1b802-bac3-44ea-b2b8-d27676768e59}, !- Sunday Schedule:Day Name
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Monday Schedule:Day Name
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Tuesday Schedule:Day Name
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Wednesday Schedule:Day Name
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Thursday Schedule:Day Name
  {b336c82c-fc1a-486f-993b-b38bc10d77f7}, !- Friday Schedule:Day Name
  {178150af-bca1-4d3c-b625-cea8cb092729}, !- Saturday Schedule:Day Name
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}, !- Holiday Schedule:Day Name
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}, !- SummerDesignDay Schedule:Day Name
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}, !- WinterDesignDay Schedule:Day Name
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}, !- CustomDay1 Schedule:Day Name
  {36bbca2c-4fbb-4ba0-8b18-51fb65df3145}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b02f4ddd-0026-48a8-bdd6-f89ea9931395}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {f6c64583-774e-4528-a36a-4a5558000bcd}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {50ee4aeb-5d61-4424-8e17-db199cfed4ed}, !- Sunday Schedule:Day Name
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Monday Schedule:Day Name
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Tuesday Schedule:Day Name
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Wednesday Schedule:Day Name
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Thursday Schedule:Day Name
  {0d2596b3-6f7b-4077-94f8-5ff1a63b0b89}, !- Friday Schedule:Day Name
  {141c2f81-5ce3-479e-a7c3-b2c7b06ff09b}, !- Saturday Schedule:Day Name
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}, !- Holiday Schedule:Day Name
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}, !- SummerDesignDay Schedule:Day Name
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}, !- WinterDesignDay Schedule:Day Name
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}, !- CustomDay1 Schedule:Day Name
  {cfaf3f60-a659-4106-bf17-ea9acd56d20e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c7e03078-6aea-4b39-ba82-12f9d4bf4ff5}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {0ad3b789-07f9-4b77-bc3a-746195c44027}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {240b71d1-ddc4-4292-8f8c-e97e10d33fa9}, !- Sunday Schedule:Day Name
  {075fe4a0-dad9-43b2-99ce-fe8ff37ff93e}, !- Monday Schedule:Day Name
  {075fe4a0-dad9-43b2-99ce-fe8ff37ff93e}, !- Tuesday Schedule:Day Name
  {075fe4a0-dad9-43b2-99ce-fe8ff37ff93e}, !- Wednesday Schedule:Day Name
  {075fe4a0-dad9-43b2-99ce-fe8ff37ff93e}, !- Thursday Schedule:Day Name
  {075fe4a0-dad9-43b2-99ce-fe8ff37ff93e}, !- Friday Schedule:Day Name
  {a54b0199-25d5-4757-a861-1d2b0bcc9239}, !- Saturday Schedule:Day Name
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}, !- Holiday Schedule:Day Name
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}, !- SummerDesignDay Schedule:Day Name
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}, !- WinterDesignDay Schedule:Day Name
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}, !- CustomDay1 Schedule:Day Name
  {8a34516a-4dec-47bf-963e-06651e5b3e9e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {a92dca98-15c9-4bed-a03b-f86ce31f469e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {c0ac4f21-d202-45b3-ab2e-0855413d54c4}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {36ea03f5-4449-4412-8a17-48cb3109aa88}, !- Sunday Schedule:Day Name
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Monday Schedule:Day Name
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Tuesday Schedule:Day Name
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Wednesday Schedule:Day Name
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Thursday Schedule:Day Name
  {37983a12-8855-4fc2-85ee-3b86405f28b1}, !- Friday Schedule:Day Name
  {88e7dc55-1f3c-4fd0-849e-d74ea7e954e7}, !- Saturday Schedule:Day Name
  {ce2c3378-674f-4a5c-bfed-b3318322c898}, !- Holiday Schedule:Day Name
  {ce2c3378-674f-4a5c-bfed-b3318322c898}, !- SummerDesignDay Schedule:Day Name
  {ce2c3378-674f-4a5c-bfed-b3318322c898}, !- WinterDesignDay Schedule:Day Name
  {ce2c3378-674f-4a5c-bfed-b3318322c898}, !- CustomDay1 Schedule:Day Name
  {ce2c3378-674f-4a5c-bfed-b3318322c898}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {37ba19cf-a505-416b-bb88-1321f6fa3641}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {66c0105e-981b-444d-9c24-eaff6a9fc181}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {6056af92-0ece-4c01-8e5d-f9a223223b69}, !- Sunday Schedule:Day Name
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Monday Schedule:Day Name
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Tuesday Schedule:Day Name
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Wednesday Schedule:Day Name
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Thursday Schedule:Day Name
  {a8bf7eb5-f13c-4fe3-ad08-40f27494b063}, !- Friday Schedule:Day Name
  {4a33fcfa-71a0-4b0b-9498-fdc8bc337c8f}, !- Saturday Schedule:Day Name
  {095b118d-0654-479a-ae6d-26efeb42a260}, !- Holiday Schedule:Day Name
  {095b118d-0654-479a-ae6d-26efeb42a260}, !- SummerDesignDay Schedule:Day Name
  {095b118d-0654-479a-ae6d-26efeb42a260}, !- WinterDesignDay Schedule:Day Name
  {095b118d-0654-479a-ae6d-26efeb42a260}, !- CustomDay1 Schedule:Day Name
  {095b118d-0654-479a-ae6d-26efeb42a260}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {30b2f22c-26f9-456a-967e-cf14efe5ce26}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {92994203-7cbd-4215-8211-90f78d77121b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250 Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {2c4504e8-c07c-4782-a898-68320c2967f6}, !- Sunday Schedule:Day Name
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Monday Schedule:Day Name
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Tuesday Schedule:Day Name
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Wednesday Schedule:Day Name
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Thursday Schedule:Day Name
  {31e06bc5-22ac-4228-9087-e6ae9fa72648}, !- Friday Schedule:Day Name
  {c222ea9c-7723-4555-830b-3ddc46d2f896}, !- Saturday Schedule:Day Name
  {140111ad-a8cf-41e7-9aed-7f79edb8c4d2}, !- Holiday Schedule:Day Name
  {df0f3c58-4ccd-45dd-b70f-0d35d9642941}, !- SummerDesignDay Schedule:Day Name
  {4e9b0f5d-bee0-479b-a9d2-42aaa257355c}, !- WinterDesignDay Schedule:Day Name
  {140111ad-a8cf-41e7-9aed-7f79edb8c4d2}, !- CustomDay1 Schedule:Day Name
  {140111ad-a8cf-41e7-9aed-7f79edb8c4d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {eb03339b-f4af-44f7-858f-44cd33c8da7e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250_0.1250, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {e0ef967e-cc66-4ec6-a524-343ad8f18d0e}, !- Handle
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {ea647d3f-726f-4e5e-a533-eeccc88c2c29}, !- Sunday Schedule:Day Name
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Monday Schedule:Day Name
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Tuesday Schedule:Day Name
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Wednesday Schedule:Day Name
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Thursday Schedule:Day Name
  {388e9f68-95f2-46c5-819e-ee6c068069aa}, !- Friday Schedule:Day Name
  {18b3fd92-0322-4836-85e3-03bd4775521d}, !- Saturday Schedule:Day Name
  {ea647d3f-726f-4e5e-a533-eeccc88c2c29}, !- Holiday Schedule:Day Name
  {dee00d94-3fb2-44f8-b143-15575acebfc5}, !- SummerDesignDay Schedule:Day Name
  {28d50f7b-43d0-4b9a-9b72-36c7443597ad}, !- WinterDesignDay Schedule:Day Name
  {ea647d3f-726f-4e5e-a533-eeccc88c2c29}, !- CustomDay1 Schedule:Day Name
  {ea647d3f-726f-4e5e-a533-eeccc88c2c29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {1cbbb72f-65bf-421a-8d72-09401bf1b99d}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {612e4bc7-00bd-462f-b298-6f85482ac982}, !- Handle
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {dbfcb3fb-6426-410a-be58-f5a9369c86d9}, !- Sunday Schedule:Day Name
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Monday Schedule:Day Name
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Tuesday Schedule:Day Name
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Wednesday Schedule:Day Name
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Thursday Schedule:Day Name
  {5e8b1c5e-739d-4686-bc87-9ba117817bc4}, !- Friday Schedule:Day Name
  {1df7635c-98d7-4bc6-b71d-e13bc32e9602}, !- Saturday Schedule:Day Name
  {dbfcb3fb-6426-410a-be58-f5a9369c86d9}, !- Holiday Schedule:Day Name
  {2c2aad1d-abe8-4416-a773-0a8fa9c15ef2}, !- SummerDesignDay Schedule:Day Name
  {58164a26-2e89-48b5-9dd0-24e6973b0f5a}, !- WinterDesignDay Schedule:Day Name
  {dbfcb3fb-6426-410a-be58-f5a9369c86d9}, !- CustomDay1 Schedule:Day Name
  {dbfcb3fb-6426-410a-be58-f5a9369c86d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {73eca231-5eba-4cbf-9510-1e65d10cf130}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {ed0fbeaa-1524-4f8f-a153-885e70619d1f}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Sunday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Monday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Tuesday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Wednesday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Thursday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Friday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Saturday Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- Holiday Schedule:Day Name
  {8c3e18f7-9597-43f3-b4b5-0a723aafa3af}, !- SummerDesignDay Schedule:Day Name
  {1af308e0-1e09-4e14-84bb-ef1ae659404c}, !- WinterDesignDay Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}, !- CustomDay1 Schedule:Day Name
  {297b735c-10f0-4f64-b65c-13e2f9be987e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {e5ea4436-17ba-472e-bade-e46aff064437}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {517ff532-bd68-4e98-9135-20aa0a7fa7ac}, !- Handle
  OfficeMedium HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {01e78395-5683-4f3d-9619-f8c658bf2fa0}, !- Sunday Schedule:Day Name
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Monday Schedule:Day Name
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Tuesday Schedule:Day Name
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Wednesday Schedule:Day Name
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Thursday Schedule:Day Name
  {375f4d52-80aa-482c-b569-055ba38f81cd}, !- Friday Schedule:Day Name
  {378fab4e-4552-4eec-ad83-0132e9e1a231}, !- Saturday Schedule:Day Name
  {01e78395-5683-4f3d-9619-f8c658bf2fa0}, !- Holiday Schedule:Day Name
  {7ba48bc8-0335-49d9-8ced-2b3725f32866}, !- SummerDesignDay Schedule:Day Name
  {84605e0d-0cbe-4a08-b95b-158beb13cadd}, !- WinterDesignDay Schedule:Day Name
  {01e78395-5683-4f3d-9619-f8c658bf2fa0}, !- CustomDay1 Schedule:Day Name
  {01e78395-5683-4f3d-9619-f8c658bf2fa0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {c6f74714-116d-433b-9190-b41dc4801758}, !- Handle
  OfficeMedium HVACOperationSchd;         !- Name

OS:Schedule:Week,
  {15506995-a056-4e3c-a2bf-220587e23b06}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {09548d1e-8fc5-467e-8e4f-074a97f49399}, !- Sunday Schedule:Day Name
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Monday Schedule:Day Name
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Tuesday Schedule:Day Name
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Wednesday Schedule:Day Name
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Thursday Schedule:Day Name
  {89631719-e2fd-4cee-b5fa-69966b5e52c7}, !- Friday Schedule:Day Name
  {09548d1e-8fc5-467e-8e4f-074a97f49399}, !- Saturday Schedule:Day Name
  {09548d1e-8fc5-467e-8e4f-074a97f49399}, !- Holiday Schedule:Day Name
  {76873a8c-c0b8-4a7b-93de-14894ad541c3}, !- SummerDesignDay Schedule:Day Name
  {85c56264-df8f-48fd-9fe6-4c50d9aaf3ff}, !- WinterDesignDay Schedule:Day Name
  {09548d1e-8fc5-467e-8e4f-074a97f49399}, !- CustomDay1 Schedule:Day Name
  {09548d1e-8fc5-467e-8e4f-074a97f49399}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {9abb8519-6724-46f6-943a-c0ee57a49285}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {5ca3d1da-7904-4de7-a876-6833faf14881}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {0d718916-2c97-4cf7-83a2-9d1e1bbfce7a}, !- Sunday Schedule:Day Name
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Monday Schedule:Day Name
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Tuesday Schedule:Day Name
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Wednesday Schedule:Day Name
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Thursday Schedule:Day Name
  {e1e25aaa-e098-4435-bfb9-22f9200c5b09}, !- Friday Schedule:Day Name
  {14b6510d-1e25-4fee-bef9-eb81b04d3877}, !- Saturday Schedule:Day Name
  {0d718916-2c97-4cf7-83a2-9d1e1bbfce7a}, !- Holiday Schedule:Day Name
  {f5c9f794-1034-42b0-9585-4082f49e2e2a}, !- SummerDesignDay Schedule:Day Name
  {1527035c-983b-4164-b912-e3b7bb8539ff}, !- WinterDesignDay Schedule:Day Name
  {0d718916-2c97-4cf7-83a2-9d1e1bbfce7a}, !- CustomDay1 Schedule:Day Name
  {0d718916-2c97-4cf7-83a2-9d1e1bbfce7a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {67227939-c102-49d5-a03e-03531a3e1a64}, !- Handle
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  {ffb4e477-e6ac-4c5a-b6cc-b609aeb1c04f}; !- Schedule Type Limits Name

OS:Schedule:Week,
  {70c19cd2-f83b-4615-9767-c4a0e9b1df42}, !- Handle
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  ,                                       !- Schedule Rendering Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Sunday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Monday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Tuesday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Wednesday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Thursday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Friday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Saturday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- Holiday Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- SummerDesignDay Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- WinterDesignDay Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}, !- CustomDay1 Schedule:Day Name
  {89800a50-092d-4e75-a0f7-2811bdc0891e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {e1ce672e-988f-4ee7-8325-eaa8458f0937}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b7537ff0-090a-4661-ad21-9ef19075357f}; !- Schedule Type Limits Name

OS:Schedule:Constant,
  {6acdb6ed-6322-47f4-8db8-f65d6758339b}, !- Handle
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f9147b81-2f2e-4a27-8b5c-6ee076baf2c6}, !- Handle
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {b6ba86f5-ddd8-4e09-94c6-cedcd77c4e1f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2977424-ced2-440b-88cc-7828fe4cc9b5}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1f40d23-1f03-46e6-8687-8342263a379b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8c36a8d-52fe-488a-ace3-7d5fe05abf21}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {441559e6-2b22-40ec-a480-3a12672a3a73}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb3e997a-0027-443e-b133-a1e83973760b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b3628ae2-db69-4578-989d-5ebf3f43500d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5a02f8af-6071-4724-acef-9fb3914a2183}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12f399be-e86d-4070-bfff-49216f2ec2e6}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {961e3cde-74a6-436a-a880-2dc5d08f088e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1b3101a-4be7-4aa3-b873-d974218f2b9c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0a12bd2d-e0cf-421f-bcd6-4f5dda9e413a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbc00d39-a459-4d52-b04e-e0f87bd4c481}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {964ac0a8-82ae-4041-aac1-b98261dac8c2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3bfaee13-f225-4ef2-a7fe-c6c271f2dd71}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e5973cd-29ed-4fa4-898d-b8550b2f7bf5}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0c4a871-e697-4832-98eb-80af19a2b48f}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc3bd652-c906-4ec4-8ccd-f5505895039c}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0989bb6e-6f53-4c4a-b288-1a89600a3095}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4c58ea7-0a80-4e02-a916-644b6302e08c}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {58c0ee43-6263-43d2-bdb0-38e14980f3de}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:RunPeriodControl:DaylightSavingTime,
  {15d31afc-570d-4964-8b1b-dca1ebcbe292}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SizingPeriod:DesignDay,
  {2c8ebbfe-5a05-49c8-91a1-7efc987e6f4b}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.02;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {413ebd0c-d957-4a9e-a83e-713bcdf5d8a8}, !- Handle
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82237,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {0ccc535e-00e3-4576-bd14-280849372c03}, !- Handle
  Office WholeBuilding - Md Office;       !- Name

OS:Lights:Definition,
  {aa307a4f-3f45-458a-a16e-e292fe420208}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ced53c65-5e7d-4c67-9cb2-3cb73341639a}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {aa307a4f-3f45-458a-a16e-e292fe420208}, !- Lights Definition Name
  {0ccc535e-00e3-4576-bd14-280849372c03}, !- Space or SpaceType Name
  {eb03339b-f4af-44f7-858f-44cd33c8da7e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3d9679b2-6c84-4e56-a303-857503ebbe63}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ;                                       !- Mean Radiant Temperature Calculation Type

OS:People,
  {a222c934-283e-4ca1-a357-d74904c54ae7}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {3d9679b2-6c84-4e56-a303-857503ebbe63}, !- People Definition Name
  {0ccc535e-00e3-4576-bd14-280849372c03}, !- Space or SpaceType Name
  {1cbbb72f-65bf-421a-8d72-09401bf1b99d}, !- Number of People Schedule Name
  {eff875e9-f434-464f-9e07-555a4c8b2de4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8b20a229-cc19-421e-89a9-49fc3ad245ce}, !- Work Efficiency Schedule Name
  {d71e3774-d295-4a94-9cee-728493ed82e2}, !- Clothing Insulation Schedule Name
  {283eb5e7-4528-470f-a004-32a916065dc4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {cecb4297-562c-4766-8133-875cbdee9cd6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ElectricEquipment:Definition,
  {6cf25002-db27-41d2-96bd-ba6ea0ee1030}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c5e6e6b2-18d2-4000-85dc-a14928ad8636}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {6cf25002-db27-41d2-96bd-ba6ea0ee1030}, !- Electric Equipment Definition Name
  {0ccc535e-00e3-4576-bd14-280849372c03}, !- Space or SpaceType Name
  {39a2ee4e-6213-4a85-a501-d4c43c30de07}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1696021a-2ca5-4f0f-8ea5-1b1133fb182d}, !- Handle
  NonDimming Exterior Lights Def Definition, !- Name
  519.2;                                  !- Design Level {W}

OS:Exterior:Lights,
  {4f77400a-8a33-438a-9a03-67db048a541b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1696021a-2ca5-4f0f-8ea5-1b1133fb182d}, !- Exterior Lights Definition Name
  {e5ea4436-17ba-472e-bade-e46aff064437}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Meter:Custom,
  {74f06726-b4d7-48d2-a4fa-b17db1f5da6b}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {1fc97a3b-cf8b-40a5-804c-4f1a6911aaee}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:Output:Variable,
  {142bda0a-7ef4-4eac-8679-a1d27d3c32e4}, !- Handle
  Output Variable 2,                      !- Name
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f5aef7e-af26-41ec-a5a9-c94c56e16a85}, !- Handle
  Output Variable 3,                      !- Name
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1391799-8731-4cd0-b5f6-c9a275b8eaa8}, !- Handle
  Output Variable 4,                      !- Name
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {355d10eb-d2c3-4d96-9e85-a909f935dfcc}, !- Handle
  Output Variable 5,                      !- Name
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a100311-83a5-4591-a36b-3d15bf750621}, !- Handle
  Output Variable 6,                      !- Name
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ba4f26bd-42c1-46fa-98d0-e44dca2dab07}, !- Handle
  Output Variable 7,                      !- Name
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3fb1ee83-ef32-4a1d-a9ec-b062c07b34ad}, !- Handle
  Output Variable 8,                      !- Name
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bf101da1-26e9-43db-8ef8-f654a0cbbc7f}, !- Handle
  Output Variable 9,                      !- Name
  5 Zone PVAV Relief Air Node,            !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f60bdb62-825b-4314-ad1f-7c42a0060f6c}, !- Handle
  Output Variable 10,                     !- Name
  5 Zone PVAV 1 Relief Air Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d37d76ef-17fd-4db1-982c-5334037928a4}, !- Handle
  Output Variable 11,                     !- Name
  5 Zone PVAV 2 Relief Air Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {27a5408e-65d4-46f8-9c12-351d2c293342}, !- Handle
  Output Variable 12,                     !- Name
  Core_top ZN Return Air Node,            !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8833432-0ed0-44b7-b3a2-a6e6bfe8f76c}, !- Handle
  Output Variable 13,                     !- Name
  Core_bottom ZN Return Air Node,         !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f914bb4d-7e7a-473e-96ff-499c811a6b5f}, !- Handle
  Output Variable 14,                     !- Name
  Core_mid ZN Return Air Node,            !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bd123e87-4188-48bd-9d1e-3249a3c4e4d8}, !- Handle
  Output Variable 15,                     !- Name
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e09cd2c7-a315-4be3-a638-79c4b51da56e}, !- Handle
  Output Variable 16,                     !- Name
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {27deffb1-d955-4546-a351-b367d1033ca2}, !- Handle
  Output Variable 17,                     !- Name
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b7248114-1760-49ba-a549-ccd251e88616}, !- Handle
  Output Variable 18,                     !- Name
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ClimateZones,
  {a1f9b6aa-2cb0-42f5-b4ed-b6470daf5b4d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {b62df122-4d3d-4962-8254-ad201727de5f}; !- Handle

OS:LifeCycleCost:Parameters,
  {7528c5a6-9978-42d5-bfb6-810eeca0e421}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {8c18dc47-ba7b-4494-a03f-959403b470a2}, !- Handle
  {023d4738-612e-46d3-8174-020a8304414f}; !- Construction Name

OS:StandardsInformation:Material,
  {ade054db-534c-480a-a87c-47b1947f1d02}, !- Handle
  {36adf7c0-f9bf-4b8b-b63e-cf6f158fad61}; !- Material Name

OS:StandardsInformation:Construction,
  {f33d5407-a9d6-4f58-a264-5dc923667f45}, !- Handle
  {7346bb34-584c-46dc-a09f-026a895f3524}; !- Construction Name

OS:StandardsInformation:Material,
  {6240f7b2-43f4-41cd-a480-82a8378e7b45}, !- Handle
  {9e081613-70f8-46a8-a4d3-d359b1a047ca}; !- Material Name

OS:StandardsInformation:Construction,
  {a8db805f-877f-494c-a93d-5aa00f1f9211}, !- Handle
  {5abd5a05-4ca4-48ba-b0b9-ef4901d30cc8}; !- Construction Name

OS:StandardsInformation:Material,
  {106bdef9-1345-4c75-9eb4-89873126200b}, !- Handle
  {30da38a7-ea81-471b-9627-c7dce0ab8b6c}; !- Material Name

OS:StandardsInformation:Construction,
  {859e87d3-52ca-4a29-b611-78d62b2dcc85}, !- Handle
  {62e0901d-697c-4385-99a0-37c4ea0252b6}; !- Construction Name

OS:StandardsInformation:Material,
  {9784c1f9-8217-4e7e-b932-023c90931769}, !- Handle
  {8e9dd43d-df05-4535-872f-edca71430a8c}; !- Material Name

OS:StandardsInformation:Material,
  {619f0c54-8fe5-4819-ac5f-ee9ab300d86c}, !- Handle
  {73b47ac4-babe-4493-9945-042a9eac7c03}; !- Material Name

OS:StandardsInformation:Material,
  {3caf2b68-2282-43a7-b892-37c90bc35bb1}, !- Handle
  {88fd4441-9966-47fa-9136-8c0afd1099c4}; !- Material Name

OS:StandardsInformation:Construction,
  {d432cc56-6c68-4163-adda-bd9d16998c3c}, !- Handle
  {d66b486f-03cf-45a6-a4ae-9bb46bf1859f}; !- Construction Name

OS:StandardsInformation:Material,
  {83d796c5-36f7-46f2-aad6-b2693cbb7d91}, !- Handle
  {fc5073ff-bb2b-4a25-afe7-6c252f0f80f7}; !- Material Name

OS:StandardsInformation:Material,
  {f0841333-e998-483c-a296-72f0deeeed85}, !- Handle
  {cb241086-1ae3-4416-8ba5-7eabfa354d67}; !- Material Name

OS:StandardsInformation:Construction,
  {6945d404-0776-4cb3-b145-72e0a34e0541}, !- Handle
  {78eaf9cb-1909-4aae-a280-a4d159e49c7c}; !- Construction Name

OS:StandardsInformation:Construction,
  {a686c165-faad-45b4-b97b-1d30c01c7737}, !- Handle
  {07ebbfc6-1763-4f6b-98f4-764930f206ea}; !- Construction Name

OS:StandardsInformation:Material,
  {7f7921ab-759f-4ab7-a28d-49af226953f2}, !- Handle
  {bc1ce5c5-46ca-44fe-a88e-4931e9916bc4}; !- Material Name

OS:StandardsInformation:Material,
  {7309c09a-17bf-4778-b8e9-6acb4e93eed0}, !- Handle
  {77a2eb33-156c-43b3-841b-eca64bb22915}; !- Material Name

OS:StandardsInformation:Construction,
  {44ba587b-1cfa-4323-9c8b-23e5ad35e6cb}, !- Handle
  {15b8e84d-fd53-49ad-8c07-86d8c0fca876}; !- Construction Name

OS:StandardsInformation:Material,
  {da145de4-6991-4f74-97e4-2f01e90b9dac}, !- Handle
  {1184c56c-3d4d-4a9a-8159-66ed5f856bc3}; !- Material Name

OS:StandardsInformation:Material,
  {1d5b69c7-d58e-4840-8dbb-af432cf9f006}, !- Handle
  {ee912d06-5a72-423c-a576-de95b437b419}; !- Material Name

OS:StandardsInformation:Construction,
  {15f3422c-5046-4844-96fd-e344b488a022}, !- Handle
  {a84c5fce-7b64-4fa1-b5e2-edfe8587fe83}; !- Construction Name

OS:StandardsInformation:Material,
  {a5607365-10bf-4c8b-bdd8-ec3529075a65}, !- Handle
  {4eee9343-3853-40ba-9e6a-28ec1511cfef}; !- Material Name

OS:StandardsInformation:Material,
  {b98f5415-13d7-4df4-bf29-4147e113d419}, !- Handle
  {81c62992-1af5-4ec0-a83b-c19483b1f228}; !- Material Name

OS:StandardsInformation:Material,
  {d0973fb8-b3c8-4c1c-8f43-b95cfedc0f0d}, !- Handle
  {23eb8405-4b2c-4f5f-a8b4-782bd53f7f0f}; !- Material Name

OS:StandardsInformation:Material,
  {030c315d-5ac0-4c7b-b024-36eed1de3f18}, !- Handle
  {97ddacc3-be2f-4eeb-9628-3fcec922e948}; !- Material Name

OS:StandardsInformation:Material,
  {629785b6-90f7-4fec-9772-a74be042f924}, !- Handle
  {3a311b8f-d1ac-4f52-9c50-efc152c20f1e}; !- Material Name

OS:StandardsInformation:Material,
  {941036a5-616e-4cce-b235-bbb4d020b90d}, !- Handle
  {d994e82b-8bc9-44e3-8345-38db96065e92}; !- Material Name

OS:StandardsInformation:Material,
  {870b09d3-7b19-4aed-9163-083711388d75}, !- Handle
  {0597d838-ddf8-4e2f-bf4c-1d17939814b4}; !- Material Name

OS:StandardsInformation:Material,
  {5b0ccc3c-f771-457a-96a6-77828b1b63ab}, !- Handle
  {062533f9-1a2e-410b-b9f4-0c399d6eefd1}; !- Material Name

OS:StandardsInformation:Material,
  {220983ee-cb92-42eb-89b4-f094e65c0a23}, !- Handle
  {546f340c-b7a6-4df3-98b8-45797bc39909}; !- Material Name

OS:StandardsInformation:Material,
  {3e280d9f-27dc-4498-abff-6513c7c89c20}, !- Handle
  {8d7281c0-2b19-4536-900c-4855085ce7c9}; !- Material Name

OS:StandardsInformation:Material,
  {fec0c9b9-7981-48c7-8b68-114d79901fd6}, !- Handle
  {a079d9d0-39c9-4f21-9cc8-e0b67b5350dc}; !- Material Name

OS:StandardsInformation:Material,
  {76900f58-71f8-45aa-ac5c-8500624d3fa3}, !- Handle
  {bfd38e7c-f40a-40fe-86f6-e76c323faa3d}; !- Material Name

OS:StandardsInformation:Material,
  {061edb87-6668-47f9-be21-b5ad3c99df12}, !- Handle
  {5d558e00-dcde-44ff-acec-b6b928bd0014}; !- Material Name

OS:StandardsInformation:Material,
  {5670261e-a71d-4257-b526-600a44509f65}, !- Handle
  {d41c8c30-068a-4911-99a9-88f2de7f0e21}; !- Material Name

OS:StandardsInformation:Material,
  {6a63478f-4c83-4ecc-b00c-e9a6d81125e9}, !- Handle
  {98931a47-597a-4313-b6cd-8dd3733bc37d}; !- Material Name

OS:StandardsInformation:Material,
  {8683d8cb-adc1-4a91-9746-c463275874ba}, !- Handle
  {24bbcf35-0e87-475d-b9c5-20567ca8e101}; !- Material Name

OS:StandardsInformation:Material,
  {39681a65-4c06-41da-933a-ec5e3b219ea7}, !- Handle
  {2421cd26-0dd1-4889-9b01-a01f2a5b647d}; !- Material Name

OS:StandardsInformation:Material,
  {0464bee9-26c6-4476-8a1b-071b6e24db7d}, !- Handle
  {f1c8e645-79e3-496e-ad96-57aec46c7e11}; !- Material Name

OS:StandardsInformation:Material,
  {a05c87ee-496c-4bb1-8a86-84e98c265add}, !- Handle
  {5445a2b9-3386-4ddb-90c6-3d88d958558b}; !- Material Name

OS:StandardsInformation:Material,
  {f5d120e5-ab37-43d1-81ef-d1a3db4cd2ab}, !- Handle
  {eaa85398-9101-44ce-b30e-6f54886a4784}; !- Material Name

OS:StandardsInformation:Construction,
  {5167c327-27d5-4e70-a0c2-cdc4b29ec736}, !- Handle
  {85ce6de5-4cf9-4198-bbb3-53dc0fb8286a}; !- Construction Name

OS:StandardsInformation:Construction,
  {fcaf3537-4597-4dbc-a4dc-70cce52f3184}, !- Handle
  {d1deb801-2ea7-4d48-9786-949c1407bd28}; !- Construction Name

OS:StandardsInformation:Construction,
  {3a1f696b-5d2f-42e7-819a-0a727ec39eb8}, !- Handle
  {c98d0a4f-361a-4aa6-9888-6311371ed58f}; !- Construction Name

OS:StandardsInformation:Construction,
  {4d109a0a-b8f4-4fef-8059-63ae24db5ed8}, !- Handle
  {80465ad7-ab08-41be-b8a2-2a5113854315}; !- Construction Name

OS:StandardsInformation:Construction,
  {a86a82d3-488d-46d1-b428-45c399e22b67}, !- Handle
  {beb2b59d-30cb-4e05-b710-e2a21e95dd59}; !- Construction Name

OS:StandardsInformation:Construction,
  {6845f2be-9127-4d11-8b20-00624fcb68c3}, !- Handle
  {6bc08629-1578-494a-827c-84749e1584fb}; !- Construction Name

OS:StandardsInformation:Construction,
  {bd644e4a-de04-44d5-886b-41c42cb0fd3b}, !- Handle
  {2ec483a9-8340-47e4-88da-132209e9ed24}; !- Construction Name

OS:StandardsInformation:Construction,
  {ec71db3d-544e-47dc-83e6-ec95bd653aeb}, !- Handle
  {ec8d199a-6f2e-41a9-ac95-b8f99384d067}; !- Construction Name

OS:StandardsInformation:Construction,
  {ac5195fe-fffc-445e-a59a-c1d5b0836dfe}, !- Handle
  {f3df6bf2-d21c-47a2-9587-38e58c0ce997}; !- Construction Name

OS:StandardsInformation:Construction,
  {7144eb15-13d7-44e1-8168-4c33fcdb8882}, !- Handle
  {45f97d54-673c-48a7-8fa6-38cc72689bfb}; !- Construction Name

OS:StandardsInformation:Construction,
  {b166e8c7-45b5-460d-b945-8aed293a9478}, !- Handle
  {e4594326-76a8-43ba-abee-e43772c38c66}; !- Construction Name

OS:StandardsInformation:Construction,
  {3467f276-2639-4ed2-9446-d0d1dcc827ca}, !- Handle
  {5f37e217-9fe2-48a6-bbe1-ba721613261d}; !- Construction Name

