!! This osm is intended to implement
!! Normative Appendix E of https://performancesystemspsd.sharepoint.com/:w:/r/sites/EnergyEngineeringServices/_layouts/15/Doc.aspx?sourcedoc=%7B79FA7E0C-577B-46EB-A46F-ADD7A04942F4%7D&file=Std229P_2nd_PPR_Draft_V1.docx&action=default&mobileredirect=true
!! exceptions which were not able to be implemented are listed here:
!! Table 6: Interior Air Film Resistance Summary  was unable to be implemented
!! E1.7.2.3.1 d, The exterior air-film resistance for roof and exterior walls was unable to be implemented
!!
!! 2. The ground temperature schedule set in E1.7.2.1 was adjusted from 10 C to 21C otherwise no cooling load was present

OS:Version,
  {4e7ae713-4be1-469e-95dc-ae2ed34d0cdb}, !- Handle
  3.8.0;                                  !- Version Identifier

!! Zone equipment fan pressure rise was calculated from Table 3 of Appendix F 
!! calculated from a target power of 600 W 
!! A fan efficiency of 0.7
!! and a design airflow of 943.9 L/s 
!! Pressure rise = 600 * 0.7 / 0.9339 = 445 Pa

!! No Fan efficiency was given in the spec so it was taken to be 0.7

OS:Site,
  {b3f399e6-dd21-4abe-86a4-0f68b83115cf}, !- Handle
  Denver Intl AP,                         !- Name
  39.833,                                 !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {295524cd-e809-4bcc-b615-2b929609c56a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Building,
  {9e9d700c-ea0f-41e4-b594-3d7d44e99ed4}, !- Handle
  Model for 229 Test Cases,               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {6a1a76f2-8788-4ad0-a9bb-c13e21a85f89}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {ab6ee980-7cda-47fe-b7db-2ae019754783}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {25b92324-f5d3-4af9-875b-2fc97c901d46}, !- Handle
  AnalyticalSolution,                     !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:Timestep,
  {aca9aff3-7479-4a90-a99b-5f6e833b4653}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {0836bb85-f6c5-4f15-ac9e-b5a342829e58}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {4839da44-bcb0-4ad4-8876-dbe859d82be7}, !- Handle
  Annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6f941808-f155-4e2e-ad0e-ce75e3f04f2e}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Compact,
  {e79dd42d-3128-4ab6-9f94-200d51391828}, !- Handle
  Perimeter_bot_ZN_3 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:ScheduleTypeLimits,
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Handle
  Unit Interval,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:RunPeriodControl:SpecialDays,
  {08e3a165-0f55-4175-9077-b2e16a7340a8}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3428fe82-584c-45e9-a371-78936063cc17}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fe63178e-d14b-48b1-9204-51a97a07de60}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {86200c95-7760-4efd-9573-bf24f6268231}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a1dd9225-ae60-447b-8661-ffe64e7f492f}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3af001cd-2a9f-4f1d-ad61-17b32933342c}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {cb1a9c08-a3d1-4523-b1ff-a4791572905c}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:Curve:Quadratic,
  {0b59f2a3-a498-4875-8ff0-969b5e139bec}, !- Handle
  MZ-VAV-G Cool-Cap-fFF1,                 !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:RunPeriodControl:SpecialDays,
  {580dff55-e87e-449a-9e37-5b6b1f60e69d}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {df3c9c76-8c54-4ac7-ade1-8d2f52d8c651}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e2b65211-8edf-4504-addb-33544daf9259}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:ScheduleTypeLimits,
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Handle
  Any Number,                             !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Handle
  Binary Control,                         !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:Schedule:Constant,
  {9d583e36-2c12-48ab-95ba-03ab609b75e7}, !- Handle
  MZ-VAV-G Always On Schedule,            !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {58a93673-0a0b-4bb8-afaa-d62a07099a0d}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dcd20359-6818-4a42-8202-c92a58b28817}, !- Handle
  Fan Mode Control,                       !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:ScheduleTypeLimits,
  {3b18ab38-2d2d-4351-b4dd-ff6f6577c6b4}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {99834ab4-3e2f-490c-ad25-a8e739b339a1}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {32122272-3b12-45cc-b260-db5ff7467d3d}, !- Handle
  Humidity Ratio,                         !- Name
  0,                                      !- Lower Limit Value
  0.03,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Handle
  Nonnegative Number,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7fdc7741-42f9-4958-9765-1be250105e42}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {2ac8a4c2-9776-40f8-9308-2bd3ea40fad1}, !- Handle
  Relative Humidity,                      !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Handle
  Temperature,                            !- Name
  -100,                                   !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Handle
  Thermostat Control,                     !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Control;                                !- Unit Type

OS:Schedule:Compact,
  {349325ef-3432-407a-a634-639e77f377be}, !- Handle
  Core_bottom Cooling Setpoint Schedule,  !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {e14a1347-c984-4f32-be7b-711770e2b09a}, !- Handle
  Core_bottom DHW Sch,                    !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {ae1cd5be-ad26-43b6-ba80-44dfd944c110}, !- Handle
  Core_Space_Elec_Equip_Sch,              !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {d1a2a2c5-68b6-4067-90d6-a9a64cf42c61}, !- Handle
  Core_bottom Heating Setpoint Schedule,  !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {92fd9798-353b-4eed-bc05-7d8ff8f75d62}, !- Handle
  Core_bottom Infiltration Schedule,      !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {cb7bea82-6978-447e-a866-dd7252554f90}, !- Handle
  Core_Space_Lighting_Sch,                !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {afbb4b2e-7b87-456e-844c-bcb8ac769b95}, !- Handle
  Core_bottom OA Schedule,                !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {64c63aec-faad-4eb0-afec-64d14e6df8a7}, !- Handle
  Core_Space Occupant Sch,                !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {53fb6cbe-24d7-497a-953a-be4e83d26569}, !- Handle
  DHW NaturalGas Operation Schedule,      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {85047fa3-c65c-45a4-865e-72d6c33d6db7}, !- Handle
  MZ-VAV-G Fan Mode Schedule,             !- Name
  {dcd20359-6818-4a42-8202-c92a58b28817}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Material,
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}, !- Handle
  Wood 6in,                               !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Compact,
  {bd212e0e-3d49-46eb-a48f-25fee281a6dc}, !- Handle
  MZ-VAV-G Operation Schedule,            !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d8b16f6b-2c42-4684-8879-e0857542b4dc}, !- Handle
  MZ-VAV-G Outdoor Air Schedule,          !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 7:00,                            !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {870ec4ab-49ed-4b31-bbca-b78eed44390e}, !- Handle
  MZ-VAV-G Schedule,                      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {bbb02461-6f98-4aae-967a-823c57f2af44}, !- Handle
  Perimeter_bot_ZN_1 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {cc7e5e78-27aa-4474-a563-ee43db93d44b}, !- Handle
  Perimeter_bot_ZN_1 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {bbf00a2a-53f8-4d47-8752-44f0dffe577a}, !- Handle
  Perimeter_Space_1_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {612654b2-309a-402c-92f4-e9ff5e6bb511}, !- Handle
  Perimeter_bot_ZN_1 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {f5ca5482-b77e-4b61-8197-6ca688f8e60d}, !- Handle
  Perimeter_bot_ZN_1 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {33fe42ff-cf50-46a8-bc01-db6d69e1c8f5}, !- Handle
  Perimeter_Space_1_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {57eff894-541b-4a8c-9c70-09ad773d87e3}, !- Handle
  Perimeter_bot_ZN_1 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {40056681-e844-4f94-8ab5-32cb9bca3e16}, !- Handle
  Perimeter_Space_1_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {b78be35a-df0b-4311-8507-2a360493d4b4}, !- Handle
  Perimeter_bot_ZN_2 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {59f172b1-94e3-4b7a-88a4-aea5ee6de768}, !- Handle
  Perimeter_bot_ZN_2 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {ee99472e-4cb3-48af-b0ae-4821933679c3}, !- Handle
  Perimeter_Space_2_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {a5221f88-8ff8-497a-8aaf-7e0abbd20ce7}, !- Handle
  Perimeter_bot_ZN_2 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {fed12a69-e2d3-4b80-804b-e54bb8fb21f9}, !- Handle
  Perimeter_bot_ZN_2 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {07288ae1-c992-4c33-9849-353643e9dc0d}, !- Handle
  Perimeter_Space_2_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {cbf17d13-26b6-4e95-81a0-82ab941de054}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d2b83d32-fb6c-46d3-a675-60291cdb1eb5}, !- Handle
  Perimeter_Space_2_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {5c163fb5-debd-4279-b559-87056a2a2ad6}, !- Handle
  Perimeter_bot_ZN_3 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {a733da93-5485-41ef-bf05-b7acef6f2a8a}, !- Handle
  Perimeter_Space_3_Elec_Equip_Sch,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {c5ea631b-8e4d-4369-a794-ece92b985737}, !- Handle
  Perimeter_bot_ZN_3 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  15.555555555555555,                     !- Field 4
  Until: 22:00,                           !- Field 5
  21.11111111111111,                      !- Field 6
  Until: 24:00,                           !- Field 7
  15.555555555555555,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  15.555555555555555,                     !- Field 11
  Until: 18:00,                           !- Field 12
  21.11111111111111,                      !- Field 13
  Until: 24:00,                           !- Field 14
  15.555555555555555,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  15.555555555555555;                     !- Field 18

OS:Schedule:Compact,
  {38565ed1-316a-4fd0-af11-712c01ca03d7}, !- Handle
  Perimeter_bot_ZN_3 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {38c819bb-a935-422d-a63f-55ec09a81d3c}, !- Handle
  Perimeter_Space_3_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {3c47c044-24bb-45f6-a36e-c38d36a02768}, !- Handle
  Perimeter_bot_ZN_3 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {849da593-1217-48a3-94c4-26ab39bfc9c6}, !- Handle
  Perimeter_Space_3_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Compact,
  {6c6b21e4-371f-48ee-849b-d2e22ce3e60a}, !- Handle
  Perimeter_bot_ZN_4 Cooling Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  29.444444444444443,                     !- Field 4
  Until: 22:00,                           !- Field 5
  23.88888888888889,                      !- Field 6
  Until: 24:00,                           !- Field 7
  29.444444444444443,                     !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  29.444444444444443,                     !- Field 11
  Until: 18:00,                           !- Field 12
  23.88888888888889,                      !- Field 13
  Until: 24:00,                           !- Field 14
  29.444444444444443,                     !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  29.444444444444443;                     !- Field 18

OS:Schedule:Compact,
  {2f1e9276-f135-46a9-a944-e0e176bb3dcc}, !- Handle
  Perimeter_bot_ZN_4 DHW Sch,             !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0.0;                                    !- Field 33

OS:Schedule:Compact,
  {72eff58f-c20c-4324-87a9-55a9e6efc68a}, !- Handle
  Perimeter_bot_ZN_4 Elec Equip Sch,      !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

OS:Schedule:Compact,
  {cc86e20b-136b-49ac-b8bb-a4babc84c1d8}, !- Handle
  Perimeter_bot_ZN_4 Heating Setpoint Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

OS:Schedule:Compact,
  {e5e49d04-2562-43ab-bdda-378f4cc317c0}, !- Handle
  Perimeter_bot_ZN_4 Infiltration Schedule, !- Name
  {8ecf8377-4d8a-4ee9-a150-a2340a5c4a5e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:Schedule:Compact,
  {127da2eb-4913-4731-837b-a6107e44c208}, !- Handle
  Perimeter_Space_4_Lighting_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1.0,                                    !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0.0,                                    !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

OS:Schedule:Compact,
  {870d628a-07ad-459a-9bcb-11802c3d04e5}, !- Handle
  Perimeter_bot_ZN_4 OA Schedule,         !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {d45da943-b0ee-47e8-a793-ef7f5f6ec8c7}, !- Handle
  Perimeter_Space_4_Occupant_Sch,         !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:Schedule:Constant,
  {fb3e3fdc-2fb2-4708-93df-83c8df1c84ca}, !- Handle
  Core_bottom Activity Sch,               !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {6256f8e3-4ce8-4e7c-9c6a-55c2fc704305}, !- Handle
  Core_bottom DHW Hot Water Temp Sch,     !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {002b4358-ae34-4389-bb94-eb8a1227dde2}, !- Handle
  Core_bottom DHW Target Temp Sch,        !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {93ba95d0-4bcd-43c6-8d2d-e974b171d336}, !- Handle
  Core_bottom Thermostat Type Schedule,   !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {28ef4c4f-6c3a-4c94-9965-5485738f16b0}, !- Handle
  DHW NaturalGas Supply Temperature Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  57.2222222222222;                       !- Value

OS:Schedule:Constant,
  {0cd51823-3e46-4943-b2cf-5f29f92bd6ea}, !- Handle
  DHW NaturalGas Water Heater Setpoint Temperature Schedule, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  57.2222222222222;                       !- Value

OS:Schedule:Constant,
  {94587466-77aa-4aa2-b7fe-debb120f5286}, !- Handle
  Perimeter_bot_ZN_1 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {cad7d254-1ba4-429b-bc57-d9b76204c5d2}, !- Handle
  Perimeter_bot_ZN_1 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {c3e8a1ae-d2ad-4901-a0ed-3d8a296db04e}, !- Handle
  Perimeter_bot_ZN_1 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {8585aa63-c4d7-470a-97f3-bc43816a58a5}, !- Handle
  Perimeter_bot_ZN_1 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {56834e74-5670-4bf2-af11-7f2094f6ebc0}, !- Handle
  Perimeter_bot_ZN_2 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {999ca547-6c71-4173-b5a3-7e0a3c2cf135}, !- Handle
  Perimeter_bot_ZN_2 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {6171b7e4-3424-413b-9f26-c20146526206}, !- Handle
  Perimeter_bot_ZN_2 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {306b0266-5e1e-412d-808b-7959b14cf178}, !- Handle
  Perimeter_bot_ZN_2 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {456a318d-ea21-4f62-81ce-e7936f485d90}, !- Handle
  Perimeter_bot_ZN_3 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {913b12d0-8fa9-47f1-ab84-3c5ac129bde8}, !- Handle
  Perimeter_bot_ZN_3 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {07667de1-dc80-409e-ab9c-a22eec34f9fd}, !- Handle
  Perimeter_bot_ZN_3 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {cec8445c-50d8-46f6-ad4f-d7a17e05fc21}, !- Handle
  Perimeter_bot_ZN_3 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:Schedule:Constant,
  {62f99602-73e4-43ea-a2e7-6db3c771ec22}, !- Handle
  Perimeter_bot_ZN_4 Activity Sch,        !- Name
  {355813a1-cbfc-4626-965e-bf597fcbf8ca}, !- Schedule Type Limits Name
  120;                                    !- Value

OS:Schedule:Constant,
  {91a5b121-371f-4b93-b3bb-c7e32478660b}, !- Handle
  Perimeter_bot_ZN_4 DHW Hot Water Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  55;                                     !- Value

OS:Schedule:Constant,
  {13f6ed80-c489-4a56-a191-53085d6f4bb5}, !- Handle
  Perimeter_bot_ZN_4 DHW Target Temp Sch, !- Name
  {ecf02e8b-7141-48c9-a29f-98062bda2e8a}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:Schedule:Constant,
  {cf884983-fd9f-43da-a76d-e07d7c2e3ee9}, !- Handle
  Perimeter_bot_ZN_4 Thermostat Type Schedule, !- Name
  {84eef09f-5b4f-4eb0-af76-a26dbe83b26c}, !- Schedule Type Limits Name
  4;                                      !- Value

OS:InternalMass:Definition,
  {be6a7df0-3597-4ea1-a378-4ff47b1c4327}, !- Handle
  Perimeter_Zone_4_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.54399104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Handle
  Interior Furnishings,                   !- Name
  {e20b508e-a5f9-4778-80eb-bb1407b347b5}, !- Surface Rendering Name
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}; !- Layer 1

OS:InternalMass,
  {586a2703-1a62-401b-8351-068e4807eae7}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass,       !- Name
  {be6a7df0-3597-4ea1-a378-4ff47b1c4327}, !- Internal Mass Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Handle
  Perimeter_Zone_4,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Zone Air Inlet Port List
  {112a67cb-bbc4-4f60-b700-96f0f022183d}, !- Zone Air Exhaust Port List
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Zone Air Node Name
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5aa2534b-f46d-4dcc-95cc-77956c1dfffe}, !- Group Rendering Name
  {e16f346f-d275-4521-9bfa-bf87ac726678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c711b976-77fc-400d-8e95-cc638abab2f8}, !- Handle
  Node 1,                                 !- Name
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7000d92-6a6c-43f4-8042-4e043363507c}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Source Object
  11,                                     !- Outlet Port
  {c711b976-77fc-400d-8e95-cc638abab2f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- HVAC Component
  {5dee6552-87f8-4dab-98ed-554a9ead5381}; !- Port 1

OS:PortList,
  {112a67cb-bbc4-4f60-b700-96f0f022183d}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}; !- HVAC Component

OS:PortList,
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- HVAC Component
  {fdec16ac-72ed-471a-8233-478902757586}; !- Port 1

OS:Sizing:Zone,
  {c2f9c34f-64dc-4a0c-8c3f-19d2f8f8f53b}, !- Handle
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e86f4392-669e-4eca-9ce0-67ba4f7000ad}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2ab4d2b-2ed1-45a9-b6ec-746010db6988}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Handle
  Perimeter_Space_4,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a9da17f-8eee-4ec9-87e9-43c51325b92c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3db07e2f-5666-4307-ad7a-1146146a2cb1}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e16f346f-d275-4521-9bfa-bf87ac726678}, !- Handle
  Perimeter_bot_ZN_4 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}, !- Handle
  Exterior Wall Type 2 Gypsum Board,      !- Name
  MediumSmooth,                           !- Roughness
  0.099,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c17ef739-f447-4827-8b05-e370a4a63f43}, !- Handle
  Exterior Wall Type 1 Stucco,            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a279c3c2-e76b-4601-8514-7ff8dd710c41}, !- Handle
  Exterior Wall Type 2 Insulation 1,      !- Name
  MediumSmooth,                           !- Roughness
  0.179,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c62e6248-904f-45fe-be34-8952b5942295}, !- Handle
  Opaque Door Panel,                      !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ef0649d3-abd9-40d0-9950-0dd98c788128}, !- Handle
  Overhead Door Panel,                    !- Name
  MediumRough,                            !- Roughness
  0.352,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {a1279630-e06c-43c4-bdfe-f29bf503957e}, !- Handle
  Air Space,                              !- Name
  0.155;                                  !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {5bbf7a36-fef5-43bf-92c0-30076403e666}, !- Handle
  Air-gap:0.1300,                         !- Name
  0.13;                                   !- Thermal Resistance {m2-K/W}

OS:WindowMaterial:Glazing,
  {d69afa53-577a-4214-898a-88569eeeeb57}, !- Handle
  Clear Acrylic Plastic,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.92,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.92,                                   !- Visible Transmittance at Normal Incidence
  0.05,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.05,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:WindowMaterial:Glazing,
  {eb6ed425-0a30-40d3-818e-28d18e19ba26}, !- Handle
  Diffusing Acrylic Plastic,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0022,                                 !- Thickness {m}
  0.9,                                    !- Solar Transmittance at Normal Incidence
  0.08,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                                    !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Construction,
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Handle
  Interior Wall,                          !- Name
  {a4c32ad9-a8b4-4fd4-bd26-8c5238a48c28}, !- Surface Rendering Name
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}; !- Layer 1

OS:Construction,
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Handle
  Swinging Door,                          !- Name
  {7b5b652f-67bb-4ab5-b991-48c912aa95a5}, !- Surface Rendering Name
  {c62e6248-904f-45fe-be34-8952b5942295}; !- Layer 1

OS:ThermalZone,
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Handle
  Core_Zone,                              !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Zone Air Inlet Port List
  {6c53d6b5-59c1-4a26-af24-07138df618e7}, !- Zone Air Exhaust Port List
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Zone Air Node Name
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7538060f-ea65-4f78-9091-5fc26ad2c3e7}, !- Group Rendering Name
  {8610cc26-d6b1-4173-93af-2ab394c3e612}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b528a098-7f60-4bc1-87ef-20b15c1dd628}, !- Handle
  Node 2,                                 !- Name
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db5f24f-79a0-4f45-84a5-c079ae1fe49f}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Source Object
  11,                                     !- Outlet Port
  {b528a098-7f60-4bc1-87ef-20b15c1dd628}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- HVAC Component
  {2770aac1-b0e8-4ae3-b429-cf062172bf6c}; !- Port 1

OS:PortList,
  {6c53d6b5-59c1-4a26-af24-07138df618e7}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}; !- HVAC Component

OS:PortList,
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- HVAC Component
  {a2ab122b-a2e1-488f-80b8-7b2919391e8c}; !- Port 1

OS:Sizing:Zone,
  {ce01aeb4-ab9b-4a9e-9a3e-aff420544e80}, !- Handle
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f4e4f900-94d6-44ff-bbc7-483e08642c44}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80af2961-503a-44b8-9610-6328dc41c9bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Handle
  Core_Space_1,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62560ad8-b05d-436b-a7dd-715eda6ece30}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {4f14bd22-c668-4ca2-8498-26c944e15b00}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8610cc26-d6b1-4173-93af-2ab394c3e612}, !- Handle
  Core_bottom Setpoints,                  !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Handle
  Perimeter_Zone_1,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Zone Air Inlet Port List
  {81d8251f-6a50-4717-b527-1d8eb3992256}, !- Zone Air Exhaust Port List
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Zone Air Node Name
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d6b94673-bd35-4808-8cb0-a76030a4f8dc}, !- Group Rendering Name
  {87f77813-4228-4532-bc73-66db77af42c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ed0eded-9de0-4a8b-a4c4-6d41d029b790}, !- Handle
  Node 3,                                 !- Name
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {069035d6-82df-45e1-93a0-e68e313fd155}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Source Object
  11,                                     !- Outlet Port
  {2ed0eded-9de0-4a8b-a4c4-6d41d029b790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- HVAC Component
  {9bf51a06-e895-4fb9-83b4-7fa1acfe7dc6}; !- Port 1

OS:PortList,
  {81d8251f-6a50-4717-b527-1d8eb3992256}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}; !- HVAC Component

OS:PortList,
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- HVAC Component
  {50c71d9f-ebc3-4aca-9a7c-abbc026e6b1b}; !- Port 1

OS:Sizing:Zone,
  {dcdc7c17-3c59-4f58-ab6a-54650b237dbe}, !- Handle
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ffe66714-2f8f-4568-8af5-1a62bb6c8931}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6185ecdc-58b0-4d46-8780-405c09737daa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Handle
  Perimeter_Space_1,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {67e4c786-e5d2-4eea-a1b5-6a2dd13a000e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7c85d2f0-cb80-43b7-9a20-c9e259504efe}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f77813-4228-4532-bc73-66db77af42c1}, !- Handle
  Perimeter_bot_ZN_1 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Handle
  Perimeter_Zone_2,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Zone Air Inlet Port List
  {ac2ff5ec-3e4d-4a8d-9a02-d33c96ac9bdb}, !- Zone Air Exhaust Port List
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Zone Air Node Name
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {959a4e22-474d-48e6-8f08-04a6151307a6}, !- Group Rendering Name
  {9304fcb8-2884-47c0-b125-53ba94d58978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f506050-3191-4029-bf91-19082e682017}, !- Handle
  Node 4,                                 !- Name
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5409fa5d-5421-420d-a1d4-0d7ca80a2c32}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Source Object
  11,                                     !- Outlet Port
  {7f506050-3191-4029-bf91-19082e682017}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- HVAC Component
  {2973b2f9-28ca-408c-add2-574f34ad5e0a}; !- Port 1

OS:PortList,
  {ac2ff5ec-3e4d-4a8d-9a02-d33c96ac9bdb}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}; !- HVAC Component

OS:PortList,
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- HVAC Component
  {ce4f565c-542f-4cc9-95b3-c9ad22239c3b}; !- Port 1

OS:Sizing:Zone,
  {1b034c21-977f-469a-a9df-a5bf365c5c92}, !- Handle
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cc9d2981-5659-4f29-80c6-22e09cc8b864}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52b009cf-52e4-4732-960d-7cba268a3521}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Handle
  Perimeter_Space_2,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d93fa6c5-92f4-4fdb-89a3-d8c40bd0770a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {130ce244-6e22-41ea-8882-6cb942ce5d40}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9304fcb8-2884-47c0-b125-53ba94d58978}, !- Handle
  Perimeter_bot_ZN_2 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Handle
  Perimeter_Zone_3,                       !- Name
  1,                                      !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Zone Air Inlet Port List
  {7dd3b59e-0297-4e7c-9f09-692f146a7033}, !- Zone Air Exhaust Port List
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Zone Air Node Name
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.1395,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0ead85a-0ac8-4208-8eec-7da1e7fc615c}, !- Group Rendering Name
  {e19c87df-d11a-4f79-adc9-2b3e33fb5bdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30533d59-f124-4a84-b024-d53b4a1dd15e}, !- Handle
  Node 5,                                 !- Name
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6dd9068-8186-4918-bca1-a3f1b8fd29b7}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Source Object
  11,                                     !- Outlet Port
  {30533d59-f124-4a84-b024-d53b4a1dd15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- HVAC Component
  {4ed631eb-f225-43a5-b80b-ccb33a7ac20f}; !- Port 1

OS:PortList,
  {7dd3b59e-0297-4e7c-9f09-692f146a7033}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}; !- HVAC Component

OS:PortList,
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- HVAC Component
  {43cb017e-8a07-4d25-b41a-d9b6803dcac0}; !- Port 1

OS:Sizing:Zone,
  {4e5a84fe-3994-426f-be44-b193dccab5fc}, !- Handle
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Cooling Mode
  0.8,                                    !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {0c049a7e-0b69-43ba-9f1d-49c08bbfedeb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {011df91a-9ef2-43d7-b565-9956fd8470ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Handle
  Perimeter_Space_3,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cf3d7fcc-c6b1-49eb-b08d-1bd50f1dd5e0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {187159cb-c262-461a-b0c8-289f2b7d9b26}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e19c87df-d11a-4f79-adc9-2b3e33fb5bdd}, !- Handle
  Perimeter_bot_ZN_3 Setpoints,           !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Heating Setpoint Temperature Schedule Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {e82effe8-c574-473d-a72d-ffb7277ccb50}, !- Handle
  Core_Zone_1_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef75d13-da46-4aef-a69d-6ecb9f2e2eed}, !- Handle
  Core_Zone_5_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203d7280-8984-4117-91be-b176e071122d}, !- Handle
  Core_Zone_5_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf1d30f-f0a6-4802-bcdf-069c0afaa628}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf1d30f-f0a6-4802-bcdf-069c0afaa628}, !- Handle
  Core_Zone_5_Wall_East Reversed,         !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203d7280-8984-4117-91be-b176e071122d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40ff35c-6d93-4c4c-8309-ae313aa47951}, !- Handle
  Core_Zone_5_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff28996-8c10-4d98-bb42-569a25813ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff28996-8c10-4d98-bb42-569a25813ee4}, !- Handle
  Core_Zone_5_Wall_North Reversed,        !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40ff35c-6d93-4c4c-8309-ae313aa47951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1fbe43f-b442-4cf6-b856-35a61272b3b2}, !- Handle
  Core_Zone_5_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5adb646-aa17-4609-b729-75f6bf733816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5adb646-aa17-4609-b729-75f6bf733816}, !- Handle
  Core_Zone_5_Wall_South Reversed,        !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1fbe43f-b442-4cf6-b856-35a61272b3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f092ca-4763-4b3e-a76a-b84328b3bf88}, !- Handle
  Core_Zone_5_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9293355d-7c86-49a7-9006-a96ad79e85da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9293355d-7c86-49a7-9006-a96ad79e85da}, !- Handle
  Core_Zone_5_Wall_West Reversed,         !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f092ca-4763-4b3e-a76a-b84328b3bf88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a2789e6-ec44-4200-a586-f44fa5374295}, !- Handle
  Perimeter_Zone_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a3a277-e6dc-4819-9bc4-a5c3cfcac5f9}, !- Handle
  Perimeter_Zone_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e72bd261-72ea-4ac8-842b-987e5c358fa0}, !- Handle
  Perimeter_Zone_1_Interior_Wall_ZN_1_East, !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace40a70-4b96-4521-a642-a1514b458115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace40a70-4b96-4521-a642-a1514b458115}, !- Handle
  Perimeter_Zone_1_Wall_East Reversed,    !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e72bd261-72ea-4ac8-842b-987e5c358fa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Handle
  Perimeter_Zone_1_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6076976-ca5d-46d9-947f-f79b8b59b71d}, !- Handle
  Perimeter_Zone_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f916bd7d-8ee8-4b7b-bf19-c4a4dbe9fbd4}, !- Handle
  Perimeter_Zone_2_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Handle
  Perimeter_Zone_2_Wall_East,             !- Name
  Wall,                                   !- Surface Type
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a4bd56-8593-425d-96f7-29d163ec88e7}, !- Handle
  Perimeter_Zone_2_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30eb4a1-f27e-410c-b4cd-595ab99d5298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30eb4a1-f27e-410c-b4cd-595ab99d5298}, !- Handle
  Perimeter_Zone_2_Wall_North Reversed,   !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91a4bd56-8593-425d-96f7-29d163ec88e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44cd694-8d8e-43ef-b45a-38cf5e1bef26}, !- Handle
  Perimeter_Zone_3_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e12cf5e-9762-4e51-9286-13631e585a35}, !- Handle
  Perimeter_Zone_3_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Handle
  Perimeter_Zone_3_Wall_North,            !- Name
  Wall,                                   !- Surface Type
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffda940a-f216-42b2-bff0-0a25627b2299}, !- Handle
  Perimeter_Zone_3_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71318ae2-1036-4954-b444-6f92aab00d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71318ae2-1036-4954-b444-6f92aab00d2c}, !- Handle
  Perimeter_Zone_3_Wall_West Reversed,    !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffda940a-f216-42b2-bff0-0a25627b2299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b05600e-42b4-4c93-9cf7-e7e27c3f535a}, !- Handle
  Perimeter_Zone_4_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0884170a-3dfb-463c-92db-a5502fafbcc2}, !- Handle
  Perimeter_Zone_4_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70af0216-e41d-49d3-8958-ead0104c77fe}, !- Handle
  Perimeter_Zone_4_Wall_South,            !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f2d223-7646-4ac5-8c3a-22a8bb72dcd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f2d223-7646-4ac5-8c3a-22a8bb72dcd2}, !- Handle
  Perimeter_Zone_4_Wall_South Reversed,   !- Name
  Wall,                                   !- Surface Type
  {3435db34-a3b2-4712-ae01-9e006a37de0f}, !- Construction Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70af0216-e41d-49d3-8958-ead0104c77fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Handle
  Perimeter_Zone_4_Wall_West,             !- Name
  Wall,                                   !- Surface Type
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb74d6f6-3cad-429e-9592-0fe748da6b0e}, !- Handle
  Perimeter_Zone_1_Wall_South_Door1,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.982594238416, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d647b4f-d4b4-473f-8616-89bdc7f701dc}, !- Handle
  Perimeter_ZN_1_Wall_South_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.011303488322, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3469bd9a-f793-4aeb-a781-1d25df2eee4a}, !- Handle
  Perimeter_Zone_1_Wall_South_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0,                              !- X,Y,Z Vertex 2 {m}
  15.8242, 0, 1.0,                        !- X,Y,Z Vertex 3 {m}
  15.8242, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a0ebc74-01e1-44f7-980d-0cbc65b1a3a3}, !- Handle
  Perimeter_Zone_1_Wall_South_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.0434, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  17.0434, 0, 1.0,                        !- X,Y,Z Vertex 2 {m}
  32.8676, 0, 1.0,                        !- X,Y,Z Vertex 3 {m}
  32.8676, 0, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8101fef5-2ed7-484b-9cc4-009d364ecfb9}, !- Handle
  Perimeter_Zone1_Wall_South_Window3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {c611c654-4e86-4c94-9c03-30bf933e4dbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0868, 0, 2.4,                        !- X,Y,Z Vertex 1 {m}
  34.0868, 0, 1.0,                        !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0,                          !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9138deee-c6b9-4f10-94e4-93972ca323c2}, !- Handle
  Perimeter_Zone_2_Wall_East_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 30.985198503573, 2.1336,        !- X,Y,Z Vertex 1 {m}
  49.911, 30.985198503573, 0,             !- X,Y,Z Vertex 2 {m}
  49.911, 31.899598503573, 0,             !- X,Y,Z Vertex 3 {m}
  49.911, 31.899598503573, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8413631f-8512-4f00-8999-24dd4d4101d0}, !- Handle
  Perimeter_Zone_2_Wall_East_Window1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.4,                         !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0,                         !- X,Y,Z Vertex 2 {m}
  49.911, 30.8353, 1.0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 30.8353, 2.4;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a99c109-dc3a-4ed9-8504-ad4aa954390f}, !- Handle
  Perimeter_Zone_2_Wall_East_Window2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {033c1be1-9eeb-4ff4-bb5f-eb5803df6352}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 32.0545, 2.4,                   !- X,Y,Z Vertex 1 {m}
  49.911, 32.0545, 1.0,                   !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0,                   !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.4;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb0927fa-52da-404f-b308-238c3da658c2}, !- Handle
  Perimeter_Zone_3_Wall_North_Door1,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.944687903038, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {659e0620-e3cb-4147-86d7-0f94801d31af}, !- Handle
  Perimeter_Zone_3_Wall_North_Door2,      !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.843341472948, 33.2738, 2.1336,       !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.2738, 0,            !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.2738, 0,            !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.2738, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af61cf09-11cc-4e36-9e7b-981a14e8672d}, !- Handle
  Perimeter_Zone_3_Wall_North_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.4,                    !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0,                    !- X,Y,Z Vertex 2 {m}
  34.0868, 33.2738, 1.0,                  !- X,Y,Z Vertex 3 {m}
  34.0868, 33.2738, 2.4;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c30b641f-38ea-40c8-8247-a2e592e4c1c2}, !- Handle
  Perimeter_Zone_3_Wall_North_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.8676, 33.2738, 2.4,                  !- X,Y,Z Vertex 1 {m}
  32.8676, 33.2738, 1.0,                  !- X,Y,Z Vertex 2 {m}
  17.0434, 33.2738, 1.0,                  !- X,Y,Z Vertex 3 {m}
  17.0434, 33.2738, 2.4;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723d98a5-a0e4-4250-85b7-3d4ce874ee49}, !- Handle
  Perimeter_Zone_3_Wall_North_Window3,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {67a5d71a-af0b-45f5-9f71-8d4df94890e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.8242, 33.2738, 2.4,                  !- X,Y,Z Vertex 1 {m}
  15.8242, 33.2738, 1.0,                  !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0,                        !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.4;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58b910e-84e8-4564-938f-9bdecbe1b004}, !- Handle
  Perimeter_Zone_4_Wall_West_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {f290006d-bed0-40b8-8295-3af2a409dff6}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.279591323208, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.279591323208, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.365191323208, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.365191323208, 2.1336;              !- X,Y,Z Vertex 4 {m}

! Note h
OS:SubSurface,
  {382ac682-cb2f-42df-a862-983e51e3159f}, !- Handle
  Perimeter_Zone_4_Wall_West_Window1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.4,                        !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0,                        !- X,Y,Z Vertex 2 {m}
  0, 2.4384, 1.0,                         !- X,Y,Z Vertex 3 {m}
  0, 2.4384, 2.4;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b68217c9-a085-45a2-8410-12dbe7343c03}, !- Handle
  Perimeter_Zone_4_Wall_West_Window2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Construction Name
  {8c20e009-56cf-401f-93ea-66970fa31a8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.2192, 2.4,                         !- X,Y,Z Vertex 1 {m}
  0, 1.2192, 1.0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {37a62e06-f4f7-4ad6-9862-71bad8a1afef}, !- Handle
  Core_Internal_Mass_Definition,          !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.31477504,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {36c4b350-26ac-4ab8-a8db-c2496927ffbf}, !- Handle
  Core_bottom Internal Mass,              !- Name
  {37a62e06-f4f7-4ad6-9862-71bad8a1afef}, !- Internal Mass Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9f87c57d-26d0-449e-acb4-6731ee9590f4}, !- Handle
  Perimeter_Zone_1_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.71917056,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e23272ba-cded-4796-9c96-242a6046e610}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass,       !- Name
  {9f87c57d-26d0-449e-acb4-6731ee9590f4}, !- Internal Mass Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {1ae43b12-2339-4448-aa83-ad42678365f5}, !- Handle
  Perimeter_Zone_2_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.54399104,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e53855e-7563-481e-b2d0-9c5c1f25ea9b}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass,       !- Name
  {1ae43b12-2339-4448-aa83-ad42678365f5}, !- Internal Mass Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {7493d40d-a345-49c5-bfcf-f5c9f8041c01}, !- Handle
  Perimeter_Zone_3_Internal_Mass_Definition, !- Name
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.71917056,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {de850533-27fe-498c-8f4a-73c92d9e88ac}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass,       !- Name
  {7493d40d-a345-49c5-bfcf-f5c9f8041c01}, !- Internal Mass Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:SurfaceProperty:OtherSideConditionsModel,
  {023bc4b4-60de-4021-bb9b-c288816d4a63}, !- Handle
  GapConvectionModel,                     !- Name
  GapConvectionRadiation;                 !- Type of Modeling

OS:People:Definition,
  {f9fdd5c0-7897-4778-a28a-159040c84cd6}, !- Handle
  Core_Zone_People_Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {0a6102b1-b004-4df9-9505-7fc42d85ca05}, !- Handle
  Core_bottom People,                     !- Name
  {f9fdd5c0-7897-4778-a28a-159040c84cd6}, !- People Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {64c63aec-faad-4eb0-afec-64d14e6df8a7}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {51ee72e5-01dd-43dc-8acb-b5c16ce42876}, !- Handle
  Perimeter_Zone_1_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {da3ca32f-2ac2-4385-84a5-3a8968cd63a7}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {51ee72e5-01dd-43dc-8acb-b5c16ce42876}, !- People Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {40056681-e844-4f94-8ab5-32cb9bca3e16}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {083de69b-3aae-43f7-bf64-7f97105be790}, !- Handle
  Perimeter_Zone_2_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {3ed15f26-3811-4163-84e0-9dc0bafd8397}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {083de69b-3aae-43f7-bf64-7f97105be790}, !- People Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {d2b83d32-fb6c-46d3-a675-60291cdb1eb5}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {53e45ed6-5f4d-48a4-994f-00227a3d6826}, !- Handle
  Perimeter_Zone_3_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {c7a23b18-55d3-454d-a0ff-2c475456ccc6}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {53e45ed6-5f4d-48a4-994f-00227a3d6826}, !- People Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {849da593-1217-48a3-94c4-26ab39bfc9c6}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9f7e363f-c594-41bc-a6ae-7aee3b688766}, !- Handle
  Perimeter_Zone_4_People_Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.55;                                   !- Sensible Heat Fraction

OS:People,
  {5aa5e092-b588-483e-a4d4-8f727d858522}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {9f7e363f-c594-41bc-a6ae-7aee3b688766}, !- People Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {d45da943-b0ee-47e8-a793-ef7f5f6ec8c7}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3278888-e86f-408f-bdc3-ae10c47dc470}, !- Handle
  Core_Zone_Lighting_Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f0a00e9b-0c53-42e5-9a54-3cfd20bb4368}, !- Handle
  Core_bottom Lighting,                   !- Name
  {f3278888-e86f-408f-bdc3-ae10c47dc470}, !- Lights Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {cb7bea82-6978-447e-a866-dd7252554f90}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {7364c90f-d88e-4966-9965-1de93341d79f}, !- Handle
  Perimeter_Zone_1_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {712b85ee-6306-4a8d-bc64-222ef0765c92}, !- Handle
  Perimeter_bot_ZN_1 Lighting,            !- Name
  {7364c90f-d88e-4966-9965-1de93341d79f}, !- Lights Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {33fe42ff-cf50-46a8-bc01-db6d69e1c8f5}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {e3175459-57b8-4b0d-aa78-227890472c73}, !- Handle
  Perimeter_Zone_2_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9f52dc09-d7e9-4aae-aed7-12ce9b2b6672}, !- Handle
  Perimeter_bot_ZN_2 Lighting,            !- Name
  {e3175459-57b8-4b0d-aa78-227890472c73}, !- Lights Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {07288ae1-c992-4c33-9849-353643e9dc0d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {84d03d42-24b0-4762-9ede-039107cd0061}, !- Handle
  Perimeter_Zone_3_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a27f108-c38a-44f3-9fb4-e88fbb21d60b}, !- Handle
  Perimeter_bot_ZN_3 Lighting,            !- Name
  {84d03d42-24b0-4762-9ede-039107cd0061}, !- Lights Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {38c819bb-a935-422d-a63f-55ec09a81d3c}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {68025993-a2e5-422b-847f-312a2444e5ea}, !- Handle
  Perimeter_Zone_4_Lighting_Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0330081771275,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b2f5ddc-3884-4577-929a-092506571d07}, !- Handle
  Perimeter_bot_ZN_4 Lighting,            !- Name
  {68025993-a2e5-422b-847f-312a2444e5ea}, !- Lights Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {127da2eb-4913-4731-837b-a6107e44c208}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  GeneralLights;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {81555062-d50a-4e27-9d64-9711c4c2e1f2}, !- Handle
  Core_Zone_Elec_Equip_Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {79331396-8d2d-4d8b-9189-1afd8cc71a89}, !- Handle
  Core_bottom Elec Equip,                 !- Name
  {81555062-d50a-4e27-9d64-9711c4c2e1f2}, !- Electric Equipment Definition Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  {ae1cd5be-ad26-43b6-ba80-44dfd944c110}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d5a731f9-42a2-4948-9f4d-41ecfb5471ba}, !- Handle
  Perimeter_Zone_1_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6763d71f-0e1f-44df-aab9-5b77e6572da4}, !- Handle
  Perimeter_bot_ZN_1 Elec Equip,          !- Name
  {d5a731f9-42a2-4948-9f4d-41ecfb5471ba}, !- Electric Equipment Definition Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  {bbf00a2a-53f8-4d47-8752-44f0dffe577a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6cc4beed-6f16-460f-9afa-afde5be78328}, !- Handle
  Perimeter_Zone_2_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8222b0df-6814-4973-b80f-7ab9e9dea7c6}, !- Handle
  Perimeter_bot_ZN_2 Elec Equip,          !- Name
  {6cc4beed-6f16-460f-9afa-afde5be78328}, !- Electric Equipment Definition Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  {ee99472e-4cb3-48af-b0ae-4821933679c3}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16511bc3-793f-460b-9eb7-281e8be40a4e}, !- Handle
  Perimeter_Zone_3_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {394c1f0e-9231-473c-a0a0-85a81437113c}, !- Handle
  Perimeter_bot_ZN_3 Elec Equip,          !- Name
  {16511bc3-793f-460b-9eb7-281e8be40a4e}, !- Electric Equipment Definition Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {a733da93-5485-41ef-bf05-b7acef6f2a8a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {509cf781-a0ff-43a1-9f2d-869cfd930906}, !- Handle
  Perimeter_Zone_4_Elec_Equip_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e882427f-3270-4093-a838-480eb124ef82}, !- Handle
  Perimeter_bot_ZN_4 Elec Equip,          !- Name
  {509cf781-a0ff-43a1-9f2d-869cfd930906}, !- Electric Equipment Definition Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {72eff58f-c20c-4324-87a9-55a9e6efc68a}, !- Schedule Name
  ,                                       !- Multiplier
  GeneralEquipment;                       !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {8a1da370-fa28-468f-8068-fc8046334aac}, !- Handle
  Infiltration_Method_1_Core_Zone,        !- Name
  {2d446170-a766-4087-9301-0e67c89d4871}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be535e7a-f89a-4901-9eda-21c79bd6bd09}, !- Handle
  Infiltration_Method_1_Zone_1,           !- Name
  {75f41bcf-177e-4876-9e1f-9868486d1a03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da7c6cd4-02d5-4459-94a6-0c011bd8e236}, !- Handle
  Infiltration_Method_2_Zone_2,           !- Name
  {867052f8-9a19-40c7-886a-0b742b403f6c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.000586232,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {969781bf-eb31-4aae-9a7d-eef512b7fd64}, !- Handle
  Infiltration_Method_3_Zone_3,           !- Name
  {66f87cc5-9990-444d-a08a-cd9e10a6fac4}, !- Space or SpaceType Name
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.0003884168,                           !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d828c6a-e265-4c04-a262-cb82c93e89d3}, !- Handle
  Infiltration_Method_3_Zone_4,           !- Name
  {ca6bb0e3-a3ce-402b-805d-ec2352328d32}, !- Space or SpaceType Name
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  40.90924,                               !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {0144501f-c13e-40a8-a9f4-1391e0239e85}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  4;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {4f14bd22-c668-4ca2-8498-26c944e15b00}, !- Handle
  Core_Zone_Design_OA,                    !- Name
  Sum,                                    !- Outdoor Air Method
  1e-08,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.000431800000670319,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7c85d2f0-cb80-43b7-9a20-c9e259504efe}, !- Handle
  Perimeter_Zone_1_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  1e-08,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.000431800000670319,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {130ce244-6e22-41ea-8882-6cb942ce5d40}, !- Handle
  Perimeter_Zone_2_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  1e-08,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.000431800000670319,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {187159cb-c262-461a-b0c8-289f2b7d9b26}, !- Handle
  Perimeter_Zone_3_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  1e-08,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.000431800000670319,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3db07e2f-5666-4307-ad7a-1146146a2cb1}, !- Handle
  Perimeter_Zone_4_Design_OA,             !- Name
  Sum,                                    !- Outdoor Air Method
  1e-08,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.000431800000670319,                   !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:SystemModel,
  {e2af10c6-c80c-45dc-806a-cfcb5e034a7d}, !- Handle
  MZ-VAV-G Supply Fan,                    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize,                               !- Design Maximum Air Flow Rate {m3/s}
  Continuous,                             !- Speed Control Method
  0.25,                                   !- Electric Power Minimum Flow Rate Fraction
  1314.720387235,                         !- Design Pressure Rise {Pa}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  2054.0634608,                           !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.67,                                   !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.6006,                                 !- Fan Total Efficiency
  {64fe2d68-387c-4e1b-a636-378589eb611a}, !- Electric Power Function of Flow Fraction Curve Name
  1314.720387235,                         !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  MZ-VAV Fans;                            !- End-Use Subcategory

OS:Schedule:Constant,
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Handle
  Always On Discrete,                     !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Quartic,
  {64fe2d68-387c-4e1b-a636-378589eb611a}, !- Handle
  MZ-VAV-G Supply Fan Curve,              !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:EnergyManagementSystem:Sensor,
  {77589c03-599a-4fbc-a9b2-7f8d521ac142}, !- Handle
  EFC_meter,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Electricity:Facility;                   !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {e8940803-8f62-44fe-bf94-64e4ca9d40d4}, !- Handle
  MZ-VAV-G Cool-Cap-fFF2,                 !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {6bdd296f-dd2e-4c32-b133-a089fe9f78bc}, !- Handle
  MZ-VAV-G Cool-EIR-fFF1,                 !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {7367fe0c-9a90-4ff3-8158-2bf78d83c46a}, !- Handle
  MZ-VAV-G Cool-EIR-fFF2,                 !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x
  1.25;                                   !- Maximum Value of x

OS:Curve:Quadratic,
  {e3273998-2d0b-4e8e-9853-8a0b4c67f3c1}, !- Handle
  MZ-VAV-G Cool-PLF-fPLR1,                !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6ded1de0-cfff-4bf9-aa9f-d2038c2f30b9}, !- Handle
  MZ-VAV-G Cool-PLF-fPLR2,                !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cb9e417-429e-4dbb-9103-88aba7896759}, !- Handle
  MZ-VAV-G Cool-Cap-fT1,                  !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d59584c-6145-4c99-9737-3adc2f15b065}, !- Handle
  MZ-VAV-G Cool-Cap-fT2,                  !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2270e95c-8087-48c6-8938-d3688996ee36}, !- Handle
  MZ-VAV-G Cool-EIR-fT1,                  !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a9107537-6e89-4f1f-83cf-233633e01f8a}, !- Handle
  MZ-VAV-G Cool-EIR-fT2,                  !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x
  22.1111,                                !- Maximum Value of x
  23.7778,                                !- Minimum Value of y
  47.66;                                  !- Maximum Value of y

OS:Output:Constructions,
  {5c1a3e67-dd47-4e91-815f-a3411b749c78}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:Table:SummaryReports,
  {65e6eb7f-69f9-454d-82fd-d85139cc0fbd}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EnvelopeSummary,                        !- Report Name 4
  EquipmentSummary,                       !- Report Name 5
  ComponentSizingSummary,                 !- Report Name 6
  HVACSizingSummary,                      !- Report Name 7
  LightingSummary,                        !- Report Name 8
  DXReportMonthly,                        !- Report Name 9
  SystemSummary,                          !- Report Name 10
  DemandEndUseComponentsSummary,          !- Report Name 11
  SensibleHeatGainSummary,                !- Report Name 12
  EnergyConsumptionElectricityNaturalGasMonthly, !- Report Name 13
  EndUseEnergyConsumptionElectricityMonthly, !- Report Name 14
  EnergyConsumptionDieselFuelOilMonthly,  !- Report Name 15
  EnergyConsumptionElectricityGeneratedPropaneMonthly, !- Report Name 16
  EnergyConsumptionCoalGasolineMonthly,   !- Report Name 17
  EndUseEnergyConsumptionNaturalGasMonthly, !- Report Name 18
  EndUseEnergyConsumptionDieselMonthly,   !- Report Name 19
  EndUseEnergyConsumptionFuelOilMonthly,  !- Report Name 20
  EndUseEnergyConsumptionCoalMonthly,     !- Report Name 21
  EndUseEnergyConsumptionPropaneMonthly,  !- Report Name 22
  EndUseEnergyConsumptionGasolineMonthly, !- Report Name 23
  ZoneCoolingSummaryMonthly,              !- Report Name 24
  ZoneHeatingSummaryMonthly;              !- Report Name 25

OS:OutputControl:Table:Style,
  {6ff29bfc-ff44-47dd-9686-a143949e9e75}, !- Handle
  CommaAndHTML,                           !- Column Separator
  InchPound;                              !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {e1575373-bb46-4616-b575-f009ea77501b}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:SQLite,
  {d883575f-33fe-46d3-a4aa-f05638cfc985}, !- Handle
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

OS:EnvironmentalImpactFactors,
  {ed6e8cd8-4a79-494d-9244-3ad8cafcddf3}, !- Handle
  0.775556,                               !- District Heating Water Efficiency
  3.180952,                               !- District Cooling COP {W/W}
  0.722069,                               !- District Heating Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

OS:Output:Diagnostics,
  {c14b451a-156d-47df-a30a-9dcf565d9994}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:ClimateZones,
  {60f4d912-3a93-411a-b131-6f6ebb18b8ac}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {c33eb3dd-f15f-49ad-a9e1-574454f03474}; !- Handle

OS:LifeCycleCost:Parameters,
  {226d273a-1697-43aa-9958-1ed196336370}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:StandardsInformation:Material,
  {a1e80174-a503-4dd6-add0-d87776ff1a8e}, !- Handle
  {51e0d1c3-38c0-4627-941f-4dc00b5b90c1}; !- Material Name

OS:StandardsInformation:Construction,
  {533028a3-389d-4417-ace4-1926c2e7da07}, !- Handle
  {d8e92c6e-a8da-4905-9841-80cec7f9f0ed}; !- Construction Name

OS:StandardsInformation:Material,
  {f7c9aa93-ecad-4cee-8624-e8b1af707642}, !- Handle
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}; !- Material Name

OS:StandardsInformation:Material,
  {694a2e99-6333-40a4-9cb3-aacf9bed4469}, !- Handle
  {c17ef739-f447-4827-8b05-e370a4a63f43}; !- Material Name

OS:StandardsInformation:Material,
  {291a8bb1-d317-4df3-9c23-fcff92881cec}, !- Handle
  {a279c3c2-e76b-4601-8514-7ff8dd710c41}; !- Material Name

OS:StandardsInformation:Material,
  {65c0f92a-843d-4e11-bb35-276871cdf9dc}, !- Handle
  {c62e6248-904f-45fe-be34-8952b5942295}; !- Material Name

OS:StandardsInformation:Material,
  {13ebdbf5-4e5a-4f50-8b3d-0bdeded27a46}, !- Handle
  {ef0649d3-abd9-40d0-9950-0dd98c788128}; !- Material Name

OS:StandardsInformation:Material,
  {83284acf-8c06-487a-b2a4-fa7541d076d4}, !- Handle
  {a1279630-e06c-43c4-bdfe-f29bf503957e}; !- Material Name

OS:StandardsInformation:Material,
  {8c3a3ef6-46cf-4585-83f7-97eb1afe9403}, !- Handle
  {5bbf7a36-fef5-43bf-92c0-30076403e666}; !- Material Name

OS:StandardsInformation:Material,
  {4c15ae6f-6504-4a43-8554-b22629dbcc06}, !- Handle
  {d69afa53-577a-4214-898a-88569eeeeb57}; !- Material Name

OS:StandardsInformation:Material,
  {fc500407-1b91-45bc-8916-291fe382d53c}, !- Handle
  {eb6ed425-0a30-40d3-818e-28d18e19ba26}; !- Material Name

OS:StandardsInformation:Construction,
  {b0400958-41b6-4f3a-b0fe-76783e34fa73}, !- Handle
  {3435db34-a3b2-4712-ae01-9e006a37de0f}; !- Construction Name

OS:StandardsInformation:Construction,
  {60777629-2568-440a-b4c8-f127a7a335ed}, !- Handle
  {f290006d-bed0-40b8-8295-3af2a409dff6}; !- Construction Name

OS:Rendering:Color,
  {e20b508e-a5f9-4778-80eb-bb1407b347b5}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08b5776d-e8d9-4d17-81ed-d91e26e279e1}, !- Handle
  Rendering Color 2,                      !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12c928d0-78d8-4ca7-a6d6-16dae8d458a9}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089a30b6-d771-4eb0-9725-1f7c26d049f5}, !- Handle
  Rendering Color 4,                      !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da25661-3076-441b-8acd-addab5263360}, !- Handle
  Rendering Color 5,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff070f47-72eb-44d4-b595-9f66f7b1f7e1}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b51c673-48ec-4d40-a090-0e4ad760fb14}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {259803f2-265d-4d9f-a323-557f7c919ca9}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cbd40c2-3fa6-4f5b-b9f5-9c4905adfdc8}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {053a3603-e4bc-4e0c-bc09-3551de8262dc}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb99de74-701c-46c9-a9ec-f77fc4f40b0b}, !- Handle
  Rendering Color 11,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {481991aa-9d3b-4504-9267-005b77916d98}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {631d7944-bfb6-415b-b1e6-98849d43d3be}, !- Handle
  Rendering Color 13,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad1b0940-48ef-4753-bea8-0e516da2458a}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c362d499-e679-4e34-b999-c94bc9f3b9c2}, !- Handle
  Rendering Color 15,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b4141b0-094b-4ab5-ab50-3d0db9727e50}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc1b3815-89cb-4f09-8d94-3bcadc857651}, !- Handle
  Rendering Color 17,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcc452ec-650f-4400-a3a7-332815a56275}, !- Handle
  Rendering Color 18,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd4dabb4-1789-445c-a5e8-d22e5a084b98}, !- Handle
  Rendering Color 19,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c954ae5b-495e-41af-b420-1651a6efaf7a}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4c32ad9-a8b4-4fd4-bd26-8c5238a48c28}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3071cdc4-b16a-4a4d-ba07-0a39f117a03f}, !- Handle
  Rendering Color 22,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25639c34-17fe-433c-846a-2d0c01e40224}, !- Handle
  Rendering Color 23,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e8e0d02-3885-47c8-a999-9077c1c6064b}, !- Handle
  Rendering Color 24,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af3b69b8-bdcf-4f40-ab31-26eb1d93a6f3}, !- Handle
  Rendering Color 25,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0006bc2-da3d-4ccb-af66-e14900d6ea6a}, !- Handle
  Rendering Color 26,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d315bccb-f12c-4f45-bddb-bb1082180e4b}, !- Handle
  Rendering Color 27,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b8c6332-16ea-40f3-9bef-216ded5ecc35}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2cfca012-af64-40f2-81af-29cb33558551}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14e49612-aca3-4d46-8516-fe2ca3473fdf}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a066e39-7355-465c-8e05-eb90b6713a83}, !- Handle
  Rendering Color 31,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1685ddb0-12c9-497f-abc2-94ba476b3bc5}, !- Handle
  Rendering Color 32,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b5b652f-67bb-4ab5-b991-48c912aa95a5}, !- Handle
  Rendering Color 33,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {992f4135-c2e1-4522-9555-b8eb6cbea067}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0f05ddc-1e33-40b2-b8bf-64a351ccfe9b}, !- Handle
  Rendering Color 35,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7a77d82-9e69-4005-be4d-088de103a2b4}, !- Handle
  Rendering Color 36,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9ff193-ad90-456f-b5b9-1e3570c3b490}, !- Handle
  Rendering Color 37,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6b94673-bd35-4808-8cb0-a76030a4f8dc}, !- Handle
  Rendering Color 38,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa2534b-f46d-4dcc-95cc-77956c1dfffe}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0ead85a-0ac8-4208-8eec-7da1e7fc615c}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7538060f-ea65-4f78-9091-5fc26ad2c3e7}, !- Handle
  Rendering Color 41,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {959a4e22-474d-48e6-8f08-04a6151307a6}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:YearDescription,
  {2abea870-3c95-4792-a8ba-634e8f9416df}; !- Handle

OS:Rendering:Color,
  {8b00aec7-162f-4145-9e46-4ef8b52279fc}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed585b47-f1cb-4485-9e66-42b7f49c58de}, !- Handle
  Rendering Color 44,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1dd7bba1-1ada-4de6-a18b-055f4ec96316}, !- Handle
  Rendering Color 45,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {234ca5a4-31d7-4610-9a68-70bcb2c5c121}, !- Handle
  Rendering Color 46,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d71f3213-7417-4d7b-a800-9bf3bedc21db}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8b2f77c-a665-4900-85bd-9001bbc44a25}, !- Handle
  229 Schedule Ruleset,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {f8865dd9-4f8a-4d2f-b5f8-cbbcfc70b22b}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {68d9e047-bf31-492f-979c-b8428b564d15}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d94a5b8f-4bfb-4e27-bf3d-bf2ab6f18a0b}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fe76862c-a7fc-41ab-896f-f9ebbc359a14}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {2faf6087-0683-4d7e-be71-0b492659a192}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9ad4f3d8-09c8-485e-b860-9157a7ff86cc}, !- Handle
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {0bc8af0e-a48c-4a54-9265-38067c9994f0}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {3352d8b6-da08-4ab5-b169-a02913416d6d}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f27692b7-19c0-440f-b8bf-a41057271037}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {362cffd2-b493-4047-844c-256bef632731}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {13cafcda-1c3e-4c8b-8ad8-a221646f1450}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {dad3470a-7a55-46a7-b4b5-363b57c2393b}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {c4998f31-a8d4-41d8-b023-3d04e5b7cc65}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d9aab089-f007-4c6f-bc50-f7471eb0467f}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {4b26286f-591e-4d1f-81a5-1dd1a39d6395}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {9ec2f5b9-793d-4307-8d62-b7b3ef18e027}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {46250848-44a5-41bc-9dac-56d7e88c6e88}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d7f445ad-c8c6-4492-987d-e7965ddd7b09}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0d9dfab0-59a9-48bd-bfdd-da2cac67ff22}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0feb95b2-6018-46d9-a8fe-eaccfcd6ed30}, !- Handle
  Temperature 4,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a1562218-8ae0-424a-a61f-4b15653e19a6}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {4ae8f3c3-ca06-470c-a9fb-037ba09818f7}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1d7f637b-5be4-4f07-b911-62c927397aa9}, !- Handle
  Heating rate per person schedule,       !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  {b11044ea-a88d-465c-8fb1-4299fbb1ef76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11044ea-a88d-465c-8fb1-4299fbb1ef76}, !- Handle
  Schedule Day 2,                         !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {330b0146-72c2-493a-9fe0-4042f58c2d2c}, !- Handle
  Always On Discrete 1,                   !- Name
  {55385725-003a-45e4-a800-696fe7892d39}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {55385725-003a-45e4-a800-696fe7892d39}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

! Always Off Discrete
OS:Schedule:Constant,
  {8df85f89-dc30-465f-a3b5-2d63f992c646}, !- Handle
  Always Off Discrete hvac_library,       !- Name
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Schedule Type Limits Name
  0;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {6c3dd1bd-5f95-473d-b899-4347cee14f94}, !- Handle
  Always On Discrete 2,                   !- Name
  {55385725-003a-45e4-a800-696fe7892d39}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f6cf7966-5d45-40b8-885c-a7bc539748f8}, ! Handle
  Large Office Activity,                  ! Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, ! Schedule Type Limits Name
  {41983d69-b903-4e60-bccb-271507ca1f4d}, ! Default Day Schedule Name
  {35b9b797-c551-4700-b2bc-2fd4a0633601}, ! Summer Design Day Schedule Name
  {c9067609-d624-49cf-abb4-32f0e420baec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {41983d69-b903-4e60-bccb-271507ca1f4d}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {35b9b797-c551-4700-b2bc-2fd4a0633601}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c9067609-d624-49cf-abb4-32f0e420baec}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {639a9e59-b907-41f4-81e8-582a65dec5e2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {842d25d8-f1a4-40ed-b154-8006562fca54}, !- Handle
  Denver.Intl.AP Ann Htg 99% Condns DB,   !- Name
  -14.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {80b245ec-a737-45f6-ac09-f0cc0d122b9a}, !- Handle
  Denver.Intl.AP Ann Hum_n 99% Condns DP=>MCDB, !- Name
  -6.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -19.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9d1e4bfd-92cb-46bf-941b-1d80161e44f2}, !- Handle
  Denver.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  2.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  11.8,                                   !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e5812c71-ee85-460b-bdde-06fcd67c75c6}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns DB=>MWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b20927f1-24c5-4bf4-9b89-9ad38a3af491}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns WB=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a98af02d-0902-47cf-9176-f64ba88a46c6}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e57ea6c1-cc72-419a-a839-ef10ff6ee122}, !- Handle
  Denver.Intl.AP Ann Clg 1% Condns Enth=>MDB, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83009,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  55800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:RadianceParameters,
  {a17f3ae8-9cb9-433f-93c6-5c836d29da42}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {29c0c29b-8512-4874-8aa7-5bbe0b9a78c3}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {ab5dcae3-ed30-4ded-a271-189f21021374}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1dee2716-3836-4762-b1e4-e02e710ea9b9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirContaminantBalance,
  {d0b90c1d-8164-43c4-bd8c-4cac28218ce3}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {fe37ea5e-e729-44be-8700-d7d97d987859}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {dc62e1f8-92ca-4b85-bcc6-38cbcf920043}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Schedule:Constant,
  {f8865dd9-4f8a-4d2f-b5f8-cbbcfc70b22b}, !- Handle
  People heating rate,                    !- Name
  {c93999e8-7792-449b-ba04-867bea61e584}, !- Schedule Type Limits Name
  120;                                    !- Value

! Always On Discrete
OS:Schedule:Constant,
  {94e416e2-127b-453c-814b-463474dded40}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {77840407-f1af-4c7a-a937-1b8404795637}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1f32bd62-9d40-46c9-9082-750f8bc53c16}, !- Handle
  Always On Continuous,                   !- Name
  {d8e48558-e9b8-4cbd-9875-914ecd64b6dd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d8e48558-e9b8-4cbd-9875-914ecd64b6dd}, !- Handle
  Always On Continuous Limits,            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:OtherEquipment:Definition,
  {106d7bc1-a2d2-471b-9526-bd451ac2ffa9}, !- Handle
  Elevator,                               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  33.63,                                  !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Rendering:Color,
  {bf9dc792-a623-4087-9822-f0e1de28083c}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {6240e7b5-bd8a-46c3-9bb1-3f8bb47a9798}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7d23e3aa-78e2-4ed3-aaf2-791d3d6fc0d5}, !- Handle
  {6240e7b5-bd8a-46c3-9bb1-3f8bb47a9798}; !- Material Name

OS:WindowMaterial:Gas,
  {64c39f3b-bdab-4874-abb8-fac61492b797}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:StandardsInformation:Material,
  {c8e830a0-9644-498a-acc8-959d95dacfff}, !- Handle
  {64c39f3b-bdab-4874-abb8-fac61492b797}; !- Material Name

OS:WindowMaterial:Glazing,
  {8a604095-5486-4268-ad3b-275bd8fd6c45}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {f43e7d96-9a9d-4e88-af9d-21a9da06de76}, !- Handle
  {8a604095-5486-4268-ad3b-275bd8fd6c45}; !- Material Name

OS:Rendering:Color,
  {323002a9-017e-4035-bd93-f623be2a7791}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b3b732a-6a38-4295-a1bf-8ef9a0da8589}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {5a7ec6ec-add5-4ca3-83f9-9f3dcf28076c}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b040bcf4-d7f9-4805-a202-74fd0765b295}, !- Handle
  {5a7ec6ec-add5-4ca3-83f9-9f3dcf28076c}; !- Material Name

OS:Material,
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}, !- Handle
  Roof Type 1 Metal Deck,                 !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b9b9d212-286c-4b27-b90c-31c995394e20}, !- Handle
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}; !- Material Name

OS:Rendering:Color,
  {2bf9511c-0f1e-4301-accc-802d07a4e3fc}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Material,
  {acb100f1-1dc1-437f-8991-46ada94fd388}, !- Handle
  Slab-on-grade Type 1 Concrete,          !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {27bb6697-d383-4fd4-9271-48f59f7bd8ae}, !- Handle
  {acb100f1-1dc1-437f-8991-46ada94fd388}; !- Material Name

OS:Material:NoMass,
  {93dea52e-4f6d-4a85-aee5-ed0e3f383db6}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4530bde1-6de8-44a6-960d-2d204e212203}, !- Handle
  {93dea52e-4f6d-4a85-aee5-ed0e3f383db6}; !- Material Name

OS:Rendering:Color,
  {96f502fd-106d-4c95-a76b-87b158bca2d7}, !- Handle
  Rendering Color 52,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d51d8d9c-c365-446b-807a-d2b4410f2fb1}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {120e30de-6355-4e5c-b801-73a4aaf4eb56}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {577aadac-db40-42e7-969c-e834412917c4}, !- Handle
  Rendering Color 55,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Material,
  {0f080867-9b7a-4f24-b9fd-c983736db60b}, !- Handle
  Exterior Wall Type 1 Gypsum Board,      !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5a744c95-22ce-4ae3-8d8b-9a7123b77c29}, !- Handle
  {0f080867-9b7a-4f24-b9fd-c983736db60b}; !- Material Name

OS:Material:NoMass,
  {e4a91720-f40f-407b-b801-288faf6da13b}, !- Handle
  Typical Insulation R-9.85,              !- Name
  Smooth,                                 !- Roughness
  1.73472284631618,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be1737c9-1974-406e-8f1e-d669f9a1821d}, !- Handle
  {e4a91720-f40f-407b-b801-288faf6da13b}; !- Material Name

OS:Rendering:Color,
  {ed3b0349-5221-4307-a5d3-cab3803182f4}, !- Handle
  Rendering Color 56,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4eab504-f16f-494d-8533-c292532d7a4a}, !- Handle
  Rendering Color 57,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {795892db-517d-43ea-8ca5-c2cfc2ebb049}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ec77ec0-67f7-440d-9f19-635e81dde205}, !- Handle
  Rendering Color 59,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material:NoMass,
  {4eb6efbc-b1bd-476d-ba60-45a7adb41a84}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c4f64322-94f2-4a0a-a616-23b71f8e356a}, !- Handle
  {4eb6efbc-b1bd-476d-ba60-45a7adb41a84}; !- Material Name

OS:Rendering:Color,
  {68cca7f4-effd-4590-ae13-58df2061be7b}, !- Handle
  Rendering Color 60,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {4af03121-ecc2-4882-9aad-d1ca755d008b}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25e10c5e-9569-4efe-9d81-26377cd28044}, !- Handle
  {4af03121-ecc2-4882-9aad-d1ca755d008b}; !- Material Name

OS:Rendering:Color,
  {9c009f15-4a68-4a84-967e-fa18517dba54}, !- Handle
  Rendering Color 61,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {455c5dcf-cc8d-49bb-876c-a170dcb62ac6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33ed5d2c-2986-47f5-b3f7-d3747e8e6474}, !- Handle
  {455c5dcf-cc8d-49bb-876c-a170dcb62ac6}; !- Material Name

OS:Rendering:Color,
  {a1834b40-2561-4ef5-89f0-0e1564a9390b}, !- Handle
  Rendering Color 62,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {46a783e1-dbb6-4c21-a5b3-017acec88f0a}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9279f756-a32b-47a8-8787-91db783924ba}, !- Handle
  {46a783e1-dbb6-4c21-a5b3-017acec88f0a}; !- Material Name

OS:Rendering:Color,
  {9b6ab86a-8a9a-4b34-9e75-68419dedcbe8}, !- Handle
  Rendering Color 63,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Material,
  {ece03e15-f315-4d8a-8ac9-af16ce058d19}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64a19b28-de15-40e7-bf31-17e4dcc8b28b}, !- Handle
  {ece03e15-f315-4d8a-8ac9-af16ce058d19}; !- Material Name

OS:Material:NoMass,
  {ceae5f0a-8a97-4865-862c-44a9dbed6398}, !- Handle
  Typical Insulation R-16.0,              !- Name
  Smooth,                                 !- Roughness
  2.81828190577055,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96bd4c3d-4bdb-40cf-9e36-cdd8aa7117a2}, !- Handle
  {ceae5f0a-8a97-4865-862c-44a9dbed6398}; !- Material Name

OS:Rendering:Color,
  {a98c0180-01a6-403e-a8e5-6d33fa64ec8e}, !- Handle
  Rendering Color 71,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {6129691c-1c7e-44cc-bd89-aea7324e6111}, !- Handle
  Roof Type 2 Continuous Insulation,      !- Name
  Smooth,                                 !- Roughness
  0.106,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  922;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {43f81957-cea4-4afc-9ca6-f3f1aa825096}, !- Handle
  {6129691c-1c7e-44cc-bd89-aea7324e6111}; !- Material Name

OS:Material:NoMass,
  {0aac76f3-6aec-4da3-a28f-e1bc3017dded}, !- Handle
  Interior Air Film Roof,                 !- Name
  Smooth,                                 !- Roughness
  0.11;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {1445a269-3f88-49ba-84db-664ead5be1e1}, !- Handle
  {0aac76f3-6aec-4da3-a28f-e1bc3017dded}; !- Material Name

OS:Rendering:Color,
  {975f4d1b-195b-4c47-9fc8-bd2be465caf0}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2ef74e23-71d8-4b04-af65-6f54ccf12681}, !- Handle
  Rendering Color 73,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {44dcb80f-ff97-4440-9299-d6aa04560395}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {888621f0-9252-4e7c-8579-96232152fc12}, !- Handle
  {44dcb80f-ff97-4440-9299-d6aa04560395}; !- Material Name

OS:Rendering:Color,
  {502860d5-a122-4c29-82e5-e382f3e57cc8}, !- Handle
  Rendering Color 74,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {76aba318-9237-49a3-a47f-a9dd345e0017}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64f267d6-65d0-40c4-901d-120fbd7dcf57}, !- Handle
  {76aba318-9237-49a3-a47f-a9dd345e0017}; !- Material Name

OS:Rendering:Color,
  {9f5e7a64-d0dc-4204-940d-c8ac6d619ae6}, !- Handle
  Rendering Color 75,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {5b0b0219-cfe6-474e-b585-f48659493864}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {575824ea-ef9c-4dda-a296-2c311af59f47}, !- Handle
  {5b0b0219-cfe6-474e-b585-f48659493864}; !- Material Name

OS:Construction,
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Handle
  Exterior Wall Type 1,                   !- Name
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Surface Rendering Name
  {c17ef739-f447-4827-8b05-e370a4a63f43}, !- Layer 1
  {0f080867-9b7a-4f24-b9fd-c983736db60b}, !- Layer 2
  {8005a047-ca31-416d-a2a7-b650ab71c657}, !- Layer 3
  {0f080867-9b7a-4f24-b9fd-c983736db60b}; !- Layer 4

OS:Rendering:Color,
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Handle
  Rendering Color 76,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Material,
  {8005a047-ca31-416d-a2a7-b650ab71c657}, !- Handle
  Exterior Wall Type 1 Insulation,        !- Name
  Smooth,                                 !- Roughness
  0.062,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {7588dff9-c336-4ccb-a388-92e00e84f81f}, !- Handle
  {8005a047-ca31-416d-a2a7-b650ab71c657}; !- Material Name

OS:Material:NoMass,
  {53c5cbe4-e984-46a8-8d29-b155dae3c8d2}, !- Handle
  Interior Air Film Wall,                 !- Name
  Smooth,                                 !- Roughness
  0.12;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {c978c30b-285f-4df8-a19c-5436c2f261e6}, !- Handle
  {53c5cbe4-e984-46a8-8d29-b155dae3c8d2}; !- Material Name

OS:StandardsInformation:Construction,
  {9cd1b2ce-50e9-4b42-8220-3cbfa93ccb31}, !- Handle
  {36ab59f6-f28e-4b85-a732-59c409429241}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Rendering:Color,
  {c070f1de-91a3-4250-b3f7-304b5a2e50eb}, !- Handle
  Rendering Color 77,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {a503800f-ac21-48d4-9bc5-5a714de6696e}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {1a2071fa-fbd2-4924-8057-d2d61485f471}, !- Handle
  {a503800f-ac21-48d4-9bc5-5a714de6696e}; !- Material Name

OS:WindowMaterial:Gas,
  {ea42c504-7e7b-4021-be6b-41a2f412bbf6}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:StandardsInformation:Material,
  {82fcfde9-c7b5-4cd6-9b6a-2765c6015a58}, !- Handle
  {ea42c504-7e7b-4021-be6b-41a2f412bbf6}; !- Material Name

OS:WindowMaterial:Glazing,
  {7253f9d8-bca4-4148-97bf-a7adfcd3dd91}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0ecd41ba-69db-45ee-98ef-54585af03b2d}, !- Handle
  {7253f9d8-bca4-4148-97bf-a7adfcd3dd91}; !- Material Name

OS:Construction,
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Handle
  Roof Type 1,                            !- Name
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Surface Rendering Name
  {21dc6163-5a54-48eb-9574-c3cc60ae2608}, !- Layer 1
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}, !- Layer 2
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}; !- Layer 3

OS:Rendering:Color,
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Handle
  Rendering Color 70,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Material,
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}, !- Handle
  Roof Type 1 Continuous Insulation,      !- Name
  Smooth,                                 !- Roughness
  0.0527,                                 !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  32,                                     !- Density {kg/m3}
  922;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {31211e33-d2a5-4ab5-bd48-3ced3adb2ccd}, !- Handle
  {04c6b0cc-2c27-4505-8a4a-34369e9bb3b6}; !- Material Name

OS:StandardsInformation:Construction,
  {080614e2-068a-476a-a82e-0926d40cdad3}, !- Handle
  {3fc08f74-62c5-4870-83fc-20105a63a087}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material:NoMass,
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}, !- Handle
  Roof Type 3 Total surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  2.66;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {de08eea8-d364-4d58-88c1-eaed9b86bc02}, !- Handle
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}; !- Material Name

OS:Rendering:Color,
  {08491e5c-7be8-4d7a-9b6a-bedc8884e04a}, !- Handle
  Rendering Color 78,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Material,
  {a1532530-5c61-4997-93c2-37d029ff9b15}, !- Handle
  Exterior Wall Type 2 Insulation,        !- Name
  Smooth,                                 !- Roughness
  0.179,                                  !- Thickness {m}
  0.037,                                  !- Conductivity {W/m-K}
  9.6,                                    !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {0c7d7dfe-f138-4940-8367-ecf4caf23be7}, !- Handle
  {a1532530-5c61-4997-93c2-37d029ff9b15}; !- Material Name

OS:Construction,
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Handle
  Exterior Wall Type 3,                   !- Name
  {241023cf-a717-4158-b614-1af2082b99c9}, !- Surface Rendering Name
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}; !- Layer 1

OS:Rendering:Color,
  {241023cf-a717-4158-b614-1af2082b99c9}, !- Handle
  Rendering Color 79,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}, !- Handle
  Exterior Wall Type 3 Total surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  1.95;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {7f2b4375-8ea1-4166-a4b1-42be8f68bde3}, !- Handle
  {dd5c35a9-b3f9-4a5b-9c4a-b52f2ff91f4c}; !- Material Name

OS:StandardsInformation:Construction,
  {a5d730e7-8679-473a-83b4-34a428a55f6d}, !- Handle
  {8ac9fa78-b7ac-4fd2-a74b-f5709ee2b238}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Construction,
  {579fe873-f065-475a-971a-2268b6c542de}, !- Handle
  Slab-on-grade Type 1,                   !- Name
  {fe93d357-d96c-431a-a5bd-969aa19db8c4}, !- Surface Rendering Name
  {acb100f1-1dc1-437f-8991-46ada94fd388}; !- Layer 1

OS:Rendering:Color,
  {fe93d357-d96c-431a-a5bd-969aa19db8c4}, !- Handle
  Rendering Color 80,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {ea79e921-b358-4e08-a301-afc5c5f00f21}, !- Handle
  Interior Air Film Floor,                !- Name
  Smooth,                                 !- Roughness
  0.16;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {631434cf-90a4-41a1-b6ca-ca78f4520fb5}, !- Handle
  {ea79e921-b358-4e08-a301-afc5c5f00f21}; !- Material Name

OS:Construction,
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Handle
  Slab-on-grade Type 2,                   !- Name
  {a9954eb9-46ac-40ce-bec1-1ce762ff4436}, !- Surface Rendering Name
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}, !- Layer 1
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}; !- Layer 2

OS:Rendering:Color,
  {a9954eb9-46ac-40ce-bec1-1ce762ff4436}, !- Handle
  Rendering Color 81,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Material,
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}, !- Handle
  Insulation for Slab on grade Type 2,    !- Name
  Smooth,                                 !- Roughness
  0.1143,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  91.31,                                  !- Density {kg/m3}
  838;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {643e23bf-de58-4d24-a628-75d18ccf02e5}, !- Handle
  {05aa4d72-1275-4d0b-af2f-51e668102a3d}; !- Material Name

OS:Construction,
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}, !- Handle
  Vertical Fenestration Type 1,           !- Name
  {45f1f49e-2c88-43bb-bfb3-ff403b80338f}, !- Surface Rendering Name
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}, !- Handle
  Vertical Fenestration Type 1 simple material, !- Name
  3.29,                                   !- U-Factor {W/m2-K}
  0.387,                                  !- Solar Heat Gain Coefficient
  0.417;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {b521f7c3-581d-4feb-8ee5-a6daaea75918}, !- Handle
  {f3d1cb90-dc78-4bfd-9e9e-fd6d31133476}; !- Material Name

OS:StandardsInformation:Construction,
  {4ff46473-403a-4482-8ead-359d85c96edb}, !- Handle
  {055b3f8e-ec98-4bbe-bd4f-94b2b803e8a3}; !- Construction Name

OS:StandardsInformation:Construction,
  {fbcb8410-4979-4f08-a6b6-42b51ba1b820}, !- Handle
  {579fe873-f065-475a-971a-2268b6c542de}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {6e26757c-27df-4745-855f-44bb0e805c55}, !- Handle
  {bc666e05-b635-4240-a145-592fe76f70e5}, !- Construction Name
  GroundContactFloor;                     !- Intended Surface Type

OS:Rendering:Color,
  {45f1f49e-2c88-43bb-bfb3-ff403b80338f}, !- Handle
  Rendering Color 64,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Site:GroundTemperature:BuildingSurface,
  {1a2d4b7d-4213-4ae7-b927-a6a61c3fadf1}, !- Handle
  10,                                     !- January Ground Temperature {C}
  10,                                     !- February Ground Temperature {C}
  10,                                     !- March Ground Temperature {C}
  10,                                     !- April Ground Temperature {C}
  10,                                     !- May Ground Temperature {C}
  10,                                     !- June Ground Temperature {C}
  10,                                     !- July Ground Temperature {C}
  10,                                     !- August Ground Temperature {C}
  10,                                     !- September Ground Temperature {C}
  10,                                     !- October Ground Temperature {C}
  10,                                     !- November Ground Temperature {C}
  10;                                     !- December Ground Temperature {C}

OS:Connection,
  {c87e31cc-478c-48fb-aa0d-f67546b43b67}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d61a31-a3f8-4327-94b9-e4ec6e50e70a}, !- Handle
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {c6aa2200-af67-4bdb-b9e3-41aa3a0413a6}, !- Handle
  Air-to-Air Plate HX_SensHeatEff,        !- Name
  {59b09362-f507-4449-be77-a69dd01fad2d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {59b09362-f507-4449-be77-a69dd01fad2d}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_SensHeatEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {11d618bd-c560-4be2-8f6e-2c314496129d}, !- Handle
  Air-to-Air Plate HX_LatHeatEff,         !- Name
  {d1a8b3ba-1805-44d3-92dd-27c3546ddb76}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d1a8b3ba-1805-44d3-92dd-27c3546ddb76}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_LatHeatEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {a82d0306-f903-4165-a168-ca796f1ccbc5}, !- Handle
  Air-to-Air Plate HX_SensCoolEff,        !- Name
  {b3edd16c-b845-4f55-b86b-084f37c0e669}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b3edd16c-b845-4f55-b86b-084f37c0e669}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_SensCoolEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:Lookup,
  {74ba65fc-4bd0-42e4-892c-45e80da33d8e}, !- Handle
  Air-to-Air Plate HX_LatCoolEff,         !- Name
  {893a5e48-d9dc-4f17-9678-977b6bae6d93}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {893a5e48-d9dc-4f17-9678-977b6bae6d93}, !- Handle
  Air-to-Air Plate HX_IndependentVariableList_LatCoolEff, !- Name
  {51901631-cf9a-4c35-8f90-39cdd0207922}; !- Model Object 1

OS:Table:IndependentVariable,
  {51901631-cf9a-4c35-8f90-39cdd0207922}, !- Handle
  Air-to-Air Plate HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Schedule:Constant,
  {a6b8ccda-8c01-42b2-9d58-3726a23cb6bb}, !- Handle
  Always On Discrete 3,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {6f3aa1c8-9c75-41dd-b292-5d7c3e75591b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9cb548-e278-4ec6-a935-5eebb54d7b1f}, !- Handle
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b1cb3d5b-7653-44d0-93cc-a3378935c581}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Schedule Type Limits Name
  {f7afbdb9-1ce2-4728-8e53-5232ba14be82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7afbdb9-1ce2-4728-8e53-5232ba14be82}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c4b1f72-226a-49d4-8d4e-156072ce5775}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Schedule Type Limits Name
  {8d2c9cf6-ac1b-47ad-85d0-9dd3c4d4c297}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d2c9cf6-ac1b-47ad-85d0-9dd3c4d4c297}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f5b30f0-8d0e-4267-b8d7-782cc1e57a79}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {b59ba31b-806f-4cc2-b307-38bdfe32b84c}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8461a8d2-a683-409f-a608-edd56c8b6fb9}, !- Handle
  Min Max Temp w Deadband 55F Temp sch,   !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {540fb25a-3534-491a-bbb2-7440342a2511}; !- Default Day Schedule Name

OS:Schedule:Day,
  {540fb25a-3534-491a-bbb2-7440342a2511}, !- Handle
  Min Max Temp w Deadband 55F Temp sch,   !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90d4f5fe-9f79-440e-9696-b93a9c755cdc}, !- Handle
  Min Max Temp w Deadband 90F Temp sch 1, !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {335a042a-9ea3-4a43-b613-55b43c73db50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {335a042a-9ea3-4a43-b613-55b43c73db50}, !- Handle
  Min Max Temp w Deadband 90F Temp sch 2, !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.5;                                   !- Value Until Time 1

OS:Rendering:Color,
  {bdeeeb8c-f559-4d45-83eb-c06897eb34fe}, !- Handle
  Rendering Color 65,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1d74eec-d3c5-4abb-a1bd-3da3fc989795}, !- Handle
  Rendering Color 66,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Schedule:Ruleset,
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Handle
  Cooling Themostat Setpoint,             !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {a48376fa-046a-4023-a8cd-e7dcbd6415ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48376fa-046a-4023-a8cd-e7dcbd6415ba}, !- Handle
  Weekdays,                               !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.1005320116101;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Handle
  Heating Thermostat Setpoint,            !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  {90e1214a-d511-4540-94c8-a74a125df4c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e1214a-d511-4540-94c8-a74a125df4c6}, !- Handle
  Weekday,                                !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Rendering:Color,
  {3408a576-fa9f-4156-962a-c9ec6a3e8223}, !- Handle
  Rendering Color 67,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6049617-c7b0-4873-bfa1-d94ef8bb3d5d}, !- Handle
  Rendering Color 68,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b38db85-50c0-4a07-8b83-98d75af70bbf}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0f57c7-ec77-47f8-8006-126f86f785fe}, !- Handle
  Rendering Color 82,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72552209-e332-477d-8542-8d62a66ee8de}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {890c660d-9cc0-4017-b4bc-d9ef7de2ce9e}, !- Handle
  Rendering Color 84,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8fe38aab-d6f8-46c9-bec7-a89fc71ec4cd}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}, !- Handle
  Roof Type 1 Built-up roofing,           !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f223d00-337e-4132-9246-8cd3bfe82554}, !- Handle
  {47f23054-8241-4cf1-8619-d2d5fc46eafe}; !- Material Name

OS:Construction,
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Handle
  Exterior Wall Type 2,                   !- Name
  {7ef0ce17-b599-4698-b811-b9367f1d1559}, !- Surface Rendering Name
  {45add785-472e-45ff-9887-8438c0f20d8a}, !- Layer 1
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}, !- Layer 2
  {a1532530-5c61-4997-93c2-37d029ff9b15}, !- Layer 3
  {02b1f1f6-7eba-4fe4-b6e9-44c728eefa6b}; !- Layer 4

OS:StandardsInformation:Construction,
  {fdebc2a2-3c89-47f2-815a-41461d5cd325}, !- Handle
  {ae464ee6-b682-4f71-9781-e34d404ba6a8}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Material,
  {45add785-472e-45ff-9887-8438c0f20d8a}, !- Handle
  Exterior Wall Type 2 Stucco,            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d2fc8d1-a91f-4fd5-89c8-358086ffbbfc}, !- Handle
  {45add785-472e-45ff-9887-8438c0f20d8a}; !- Material Name

OS:Construction,
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Handle
  Roof Type 2,                            !- Name
  {820db3b7-be36-4cf9-8f33-7a0da78817a6}, !- Surface Rendering Name
  {a51f8953-086b-471b-ae68-f25b7c634784}, !- Layer 1
  {6129691c-1c7e-44cc-bd89-aea7324e6111}, !- Layer 2
  {b503161e-f2eb-429d-84b9-62483f65de79}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed56896a-3905-400d-b71e-674f723ffd98}, !- Handle
  {64e3b38e-440d-46ee-9c3b-2624335dd18e}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material,
  {a51f8953-086b-471b-ae68-f25b7c634784}, !- Handle
  Roof Type 2 Metal Deck,                 !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e0d973d-c2a1-4710-85bb-c87b4e636353}, !- Handle
  {a51f8953-086b-471b-ae68-f25b7c634784}; !- Material Name

OS:Material:NoMass,
  {b503161e-f2eb-429d-84b9-62483f65de79}, !- Handle
  Roof Type 2 Built-up roofing,           !- Name
  Smooth,                                 !- Roughness
  0.059;                                  !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {64f9d329-72ef-4d79-9847-9f5be9653d1d}, !- Handle
  {b503161e-f2eb-429d-84b9-62483f65de79}; !- Material Name

OS:Construction,
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Handle
  Roof Type 3,                            !- Name
  {2a4739a1-d9f4-4306-ab50-c1c98d94c71d}, !- Surface Rendering Name
  {abd90928-c35a-4e1e-88c6-bbb707a8bfd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4049683-857a-4c9e-901e-d5409354d951}, !- Handle
  {a585f487-a452-4d44-bbbc-ce8b2c361d25}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material,
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}, !- Handle
  Slab-on-grade Type 2 Concrete,          !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {135c5f1f-871d-424b-85dc-a85fc2b20acc}, !- Handle
  {857f5ddf-afac-4c81-be27-b8b9d9840f97}; !- Material Name

OS:Material:NoMass,
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}, !- Handle
  Interior Wall surface-to-surface thermal resistance, !- Name
  Smooth,                                 !- Roughness
  0.35;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {946f88fc-f62e-4ef2-879d-1eb3726da238}, !- Handle
  {a07326c6-7443-4a4d-8de9-d5a0744c6d69}; !- Material Name

OS:Rendering:Color,
  {2a4739a1-d9f4-4306-ab50-c1c98d94c71d}, !- Handle
  Rendering Color 86,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {100a7e44-5df9-49bb-b3b0-aa57a7c42c88}, !- Handle
  Rendering Color 87,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {3d124017-17b2-4c54-aac9-ece721b6b153}, !- Handle
  Constant Schedule,                      !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  {fb962f4a-322e-4c02-b678-49b7dcdaca96}, !- Default Day Schedule Name
  {99d3ab1c-80b1-4ab9-96f2-80b61d5167e0}, !- Summer Design Day Schedule Name
  {5c59c39d-a17d-441f-8e72-3f982117df0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb962f4a-322e-4c02-b678-49b7dcdaca96}, !- Handle
  Schedule Day 6,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99d3ab1c-80b1-4ab9-96f2-80b61d5167e0}, !- Handle
  Schedule Day 8,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c59c39d-a17d-441f-8e72-3f982117df0c}, !- Handle
  Schedule Day 9,                         !- Name
  {86c0ba65-6e33-4292-9d1a-56a9c7583ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Rendering:Color,
  {8d035ded-44bb-4be6-bcf0-a0cd638066e4}, !- Handle
  Rendering Color 88,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba9fb1f1-c0da-4fa6-b30f-a9f0ec85ef38}, !- Handle
  Rendering Color 89,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd46368-986e-43e6-a86b-9e161d5566a3}, !- Handle
  Rendering Color 90,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e45a391-1caf-4426-a60b-38cba886e644}, !- Handle
  Rendering Color 91,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6c06406-f979-40a3-9998-206271b912f4}, !- Handle
  Rendering Color 92,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd52db6-cf3a-473f-ad13-3d50a501c4e8}, !- Handle
  Rendering Color 93,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b39661f6-1e28-4933-9a71-430df54821c5}, !- Handle
  Rendering Color 94,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Schedule:Rule,
  {8ffbe609-108b-4748-a77d-66fef5baa39b}, !- Handle
  Saturday,                               !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd4b1b86-43f5-45bd-b560-d7cf88acee85}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {dd4b1b86-43f5-45bd-b560-d7cf88acee85}, !- Handle
  Saturdays 1,                            !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {15045ffa-fe10-4aaa-9a22-e6e1cbad031c}, !- Handle
  Sundays,                                !- Name
  {606f6b1a-ceee-4da4-84c9-1f8b40c8e43c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10ac8cc7-4040-4cad-b2e5-1c00d97a9d7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {10ac8cc7-4040-4cad-b2e5-1c00d97a9d7e}, !- Handle
  Sundays 2,                              !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bde250fb-371e-4d46-97c6-be49345cc012}, !- Handle
  Saturdays,                              !- Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {850d142f-07d7-457c-85d7-6e13a4868330}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {850d142f-07d7-457c-85d7-6e13a4868330}, !- Handle
  Saturdays,                              !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {6072bb65-0953-49e1-9ba5-f499104e5d1d}, !- Handle
  Sundays 1,                              !- Name
  {f8e561ea-6749-4a9a-ba47-5d1f2479e308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {663fde7f-3e6e-4d30-8ab4-0898276e28c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {663fde7f-3e6e-4d30-8ab4-0898276e28c0}, !- Handle
  Sundays,                                !- Name
  {7c74137f-8c00-42c2-84fb-229b712b1a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {2f68fb51-9410-400e-bd55-a00ba777c4bc}, !- Handle
  Rendering Color 95,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b786a413-ddce-40cc-a092-fd296011fec3}, !- Handle
  Rendering Color 96,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5b17f23-1cad-47bd-8e9b-07bbd177e3cf}, !- Handle
  Rendering Color 97,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a73849a1-d4bf-476a-a7b5-24d58ae9b064}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9bec1617-c859-4616-9a3c-3702d20fa512}, !- Handle
  Rendering Color 99,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba829e37-20bb-47a2-8a83-c429ddb02be9}, !- Handle
  Rendering Color 100,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebcefdd9-061e-40fd-8fb6-283ee583b749}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eff4cf10-5fec-434c-961a-788a08607983}, !- Handle
  Rendering Color 102,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e121922-5251-4419-bfbb-2a430f18754e}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {134db330-3f94-4691-8c94-4fa9bd01a624}, !- Handle
  Rendering Color 104,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4cd982c-a5ab-4b65-8d77-a80b69e33917}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60c601f2-0336-4232-adb4-ebf0fab39a58}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Schedule:Constant,
  {a7420cf2-cdf2-4778-bcd1-efbfe9c6c6d8}, !- Handle
  Always On Discrete 4,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d36ead24-05c4-4f12-bd70-1fc526da8d50}, !- Handle
  Always On Discrete 5,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {43ab1093-3661-4d61-a9b3-7e7dfae20510}, !- Handle
  Always On Discrete 6,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AirLoopHVAC,
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Handle
  PVAV_RH_AHU,                            !- Name
  ,                                       !- Controller List Name
  {40056681-e844-4f94-8ab5-32cb9bca3e16}, !- Availability Schedule
  {1841105c-8ff2-4d1c-b06c-d2cd8fb1b9af}, !- Availability Manager List Name
  4.719474432,                            !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Supply Side Inlet Node Name
  {69cc882c-2657-4174-a757-6ee5f95add3d}, !- Demand Side Outlet Node Name
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Demand Side Inlet Node A
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Demand Mixer Name
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {02ee8d19-85e6-45c1-a115-8e5205897c49}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {c3600931-b307-42e1-ad9a-358dbd57c5c4}, !- Handle
  Always On Discrete 7,                   !- Name
  {cfd2238c-10fc-4ade-9f5b-e31e85680402}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {1841105c-8ff2-4d1c-b06c-d2cd8fb1b9af}, !- Handle
  PSZ_HP_Perimeter_Zone_4 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Handle
  Node 61,                                !- Name
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Inlet Port
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}; !- Outlet Port

OS:Node,
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Handle
  Node 62,                                !- Name
  {1a5c994c-c49d-4623-b59f-c74d6a71f0e2}, !- Inlet Port
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}; !- Outlet Port

OS:Connection,
  {9ea4c5f4-d6bd-4805-9d5a-e21a0f23febf}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Source Object
  9,                                      !- Outlet Port
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e76ac2-fa3f-4ab1-bcf5-41731e0b1349}, !- Handle
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Source Object
  3,                                      !- Outlet Port
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Handle
  Node 63,                                !- Name
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Inlet Port
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}; !- Outlet Port

OS:Node,
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Handle
  Node 64,                                !- Name
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Inlet Port
  {69cc882c-2657-4174-a757-6ee5f95add3d}; !- Outlet Port

OS:Connection,
  {9804209d-f769-4c21-b8db-2f39c9fb17c0}, !- Handle
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Source Object
  11,                                     !- Outlet Port
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc882c-2657-4174-a757-6ee5f95add3d}, !- Handle
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Source Object
  3,                                      !- Outlet Port
  {2047851a-6d0f-4ff6-bddf-ee6281e796f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}, !- Inlet Node Name
  {5eb27bda-62fc-4b30-9533-728e6567f7ee}, !- Outlet Node Name 1
  {0ea7df28-e54d-4537-a413-114fa807fd36}, !- Outlet Node Name 2
  {d396b4b0-dd44-47d8-b6f2-f2fa09f40cd7}, !- Outlet Node Name 3
  {13ce7477-4838-4e88-b3e7-1520281a893e}, !- Outlet Node Name 4
  {55d1eff0-4535-46af-b81f-0d5650466ac7}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Outlet Node Name
  {f7a08fa5-65b3-43b1-8d1a-2960b9ff0612}, !- Inlet Node Name 1
  {e00d25ab-5df2-4cb4-8800-69f7181cf15e}, !- Inlet Node Name 2
  {30722bf5-840d-4865-a076-85afff16aa52}, !- Inlet Node Name 3
  {f322703e-ffc3-4c41-abbd-10e8568ebc84}, !- Inlet Node Name 4
  {03c07088-6989-4d7e-af54-47cb9e813a6f}; !- Inlet Node Name 5

OS:Connection,
  {657e3c99-5085-4395-8ee9-4aef56c7d7a6}, !- Handle
  {071e55ee-c2ca-4ca8-a55b-ad8d0af58500}, !- Source Object
  3,                                      !- Outlet Port
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4717e224-0cdd-44b0-a621-2b808929f7be}, !- Handle
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Source Object
  2,                                      !- Outlet Port
  {8aacda3b-229e-4499-80b5-c089b42de5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Handle
  PVAV_RH_AHU_Outdoor_Air_System,         !- Name
  {0ab5061f-c031-498a-a040-76c4da57a08c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Mixed Air Node Name
  {e15ec6b8-31e5-4a16-84c2-b3fb8173416c}, !- Outdoor Air Stream Node Name
  {be2bc74c-9e31-407b-ad66-acc27a1e3749}, !- Relief Air Stream Node Name
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {0ab5061f-c031-498a-a040-76c4da57a08c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.08,                                   !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27971927-f470-4272-bac8-bc1f1912511b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {27971927-f470-4272-bac8-bc1f1912511b}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {542a93e2-62d2-4844-883e-4a966e677a03}, !- Handle
  Node 66,                                !- Name
  ,                                       !- Inlet Port
  {e15ec6b8-31e5-4a16-84c2-b3fb8173416c}; !- Outlet Port

OS:Node,
  {8c303d18-7e54-4b8d-b324-f1900b1ac3a6}, !- Handle
  Node 67,                                !- Name
  {be2bc74c-9e31-407b-ad66-acc27a1e3749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ece5e15-6d56-4135-b894-0797930cc6fb}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7b7dd6-6a1d-4248-9fd3-7492a643f6b9}, !- Handle
  {d9e282a1-7801-4824-94ac-5307093260b6}, !- Source Object
  3,                                      !- Outlet Port
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Handle
  PVAV_RH_AHU_Coil_Cooling_DX_Single_Speed, !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule Name
  87921.3210516667,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.18,                                   !- Rated COP {W/W}
  4.719474432,                            !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {40e55cad-499b-4137-8c46-c46002109f0d}, !- Air Inlet Node Name
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Air Outlet Node Name
  {1db679db-746c-4278-a7b0-24b0c4a94178}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59b17ad9-53c9-42dd-aaf9-adaf65f69bfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {de26e4e6-fe01-4f25-b77f-fc16a4fdebfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {83b59d05-b31f-4c43-bfb5-9a05dee5f85c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b09211f-dcf6-4d18-a926-ec9a3e62c635}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Handle
  Node 68,                                !- Name
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Inlet Port
  {40e55cad-499b-4137-8c46-c46002109f0d}; !- Outlet Port

OS:Connection,
  {d1a4024d-6d03-4c1d-b512-b6da619b5438}, !- Handle
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Source Object
  5,                                      !- Outlet Port
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e55cad-499b-4137-8c46-c46002109f0d}, !- Handle
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Source Object
  3,                                      !- Outlet Port
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Handle
  Node 71,                                !- Name
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Inlet Port
  {dcff1c2c-92aa-4c74-8e1e-2374a3afdcf0}; !- Outlet Port

OS:Connection,
  {9d04551f-55d9-483b-93c4-2e5aa263ada6}, !- Handle
  {2a131be2-ac20-4b3a-b30a-6cb6b386e741}, !- Source Object
  10,                                     !- Outlet Port
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {2c9a8fb8-db08-4bfb-94c5-7caa14f2d973}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {29164fe7-12df-45a6-84f8-17175773153b}, !- Handle
  Rendering Color 108,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d1b6361-5db4-45c6-9d71-715de81ee7df}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a23598bb-2206-4a9f-ad7e-2949f82fc3e0}, !- Handle
  Rendering Color 110,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20b6791a-2f3b-44f5-9feb-83c51e05b2c8}, !- Handle
  Rendering Color 111,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0c25dd3-31db-48d2-a98f-a8348863fc22}, !- Handle
  Rendering Color 112,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d0522026-0c0b-4a81-a7e0-f289b1780d4c}, !- Handle
  Rendering Color 113,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9f157d9-8f98-4bc9-9662-0d9f54c24d2d}, !- Handle
  Rendering Color 114,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfc85f38-1ac5-4142-a4cb-80e6793f542d}, !- Handle
  Rendering Color 115,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b47d6f1-2fbe-4e61-a0c2-822804940113}, !- Handle
  Rendering Color 116,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eff0e25e-09be-4af7-8714-ab8c32eb152e}, !- Handle
  Rendering Color 117,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85219443-58e3-48d3-9a13-dc14fc5aad91}, !- Handle
  Rendering Color 118,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4583c331-f755-4773-bc51-18fa7e33a836}, !- Handle
  Rendering Color 119,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7568a888-5b8e-4e32-a3e2-ecb4f48fd436}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5327fe1-ae8f-4e1b-9dc0-bc91295fbf53}, !- Handle
  Rendering Color 121,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa53a411-f8bb-400a-87ef-0d1ec3090cd4}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dcae10b-2db1-4dfe-824c-49463611264f}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {034b747d-5f4f-4142-b11a-60b7f8b89253}, !- Handle
  Rendering Color 124,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70ae8ead-3ba2-41f1-a53d-05e9d081a5cb}, !- Handle
  Rendering Color 125,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d95ca23-d847-4330-92f7-6bf92bddd9a6}, !- Handle
  Rendering Color 126,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Connection,
  {737fbb3f-b1b2-434d-bc1e-e5832df37619}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbcc158-458d-4da1-ae1f-be420394ceae}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3959d2c9-52b1-41e3-9a44-f19f098f34f6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2571517b-b5f5-43fa-b582-e4d7297c45a8}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b264c30f-1ee7-494a-a384-96853a19b903}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489b62dc-189a-4dc4-8562-e6be3104614c}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d9571d-04b7-410a-b2c4-df2905ee3889}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606a9d2e-01e0-4184-936d-3ddf4d5fd2f8}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {7dffab6d-460c-4ce8-a25c-7bc9c412e817}, !- Handle
  Rendering Color 127,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {009cd810-75f6-421a-8fd6-f446f0dd5165}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64ef8a6c-b593-4f5d-ba8a-d315b0f825d4}, !- Handle
  Rendering Color 129,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0626f24b-3e18-4666-a258-902db668a915}, !- Handle
  Rendering Color 130,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25da5294-ada9-4bd8-a55e-30a55404d9fd}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4f48d52-3003-4e57-bdeb-fa4f49b45234}, !- Handle
  Rendering Color 132,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {907f9812-e451-44d6-80b3-e622411ce7f0}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3ba6849-07be-4dbc-871a-78b3d8daa607}, !- Handle
  Rendering Color 134,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {64995827-5011-45ec-adc3-cd75dc54edb4}, !- Handle
  Rendering Color 135,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a0b41e2-ed45-4091-a46b-9ef4d899a523}, !- Handle
  Rendering Color 136,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Fan:SystemModel,
  {88e9d52f-f1c4-4cc1-b933-b37380de8466}, !- Handle
  PVAV_RH_AHU_FanSystemModel_VAV,         !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {7de69349-0513-4b81-98e5-14cebbedb6e0}, !- Air Inlet Node Name
  {1a5c994c-c49d-4623-b59f-c74d6a71f0e2}, !- Air Outlet Node Name
  4.719474432,                            !- Design Maximum Air Flow Rate {m3/s}
  Continuous,                             !- Speed Control Method
  0,                                      !- Electric Power Minimum Flow Rate Fraction
  1017.592,                               !- Design Pressure Rise {Pa}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  10000,                                  !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.6045,                                 !- Fan Total Efficiency
  {8160c28b-2299-4b62-abac-0df0ed19b692}, !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Curve:Quartic,
  {8160c28b-2299-4b62-abac-0df0ed19b692}, !- Handle
  VAV Fan Curve,                          !- Name
  0.040759894,                            !- Coefficient1 Constant
  0.08804497,                             !- Coefficient2 x
  -0.07292612,                            !- Coefficient3 x**2
  0.943739823,                            !- Coefficient4 x**3
  0,                                      !- Coefficient5 x**4
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Connection,
  {1a5c994c-c49d-4623-b59f-c74d6a71f0e2}, !- Handle
  {88e9d52f-f1c4-4cc1-b933-b37380de8466}, !- Source Object
  4,                                      !- Outlet Port
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, ! Handle
  PVAV_RH_AHU_HW_Htg_Coil,                ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {bd8b0d50-6630-4933-94d8-e4b9350e8474}, ! Water Inlet Node Name
  {6aef80f9-7805-40e1-86c1-827a4e5c60d4}, ! Water Outlet Node Name
  {dcff1c2c-92aa-4c74-8e1e-2374a3afdcf0}, ! Air Inlet Node Name
  {f37f4741-61df-4053-a2d1-c3af1f2214f4}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  43960.6605258333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {dac21f72-7e01-4ce9-b4e2-b494e509aa24}, !- Handle
  Node 7,                                 !- Name
  {f37f4741-61df-4053-a2d1-c3af1f2214f4}, !- Inlet Port
  {7de69349-0513-4b81-98e5-14cebbedb6e0}; !- Outlet Port

OS:Connection,
  {f37f4741-61df-4053-a2d1-c3af1f2214f4}, !- Handle
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, !- Source Object
  8,                                      !- Outlet Port
  {dac21f72-7e01-4ce9-b4e2-b494e509aa24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de69349-0513-4b81-98e5-14cebbedb6e0}, !- Handle
  {dac21f72-7e01-4ce9-b4e2-b494e509aa24}, !- Source Object
  3,                                      !- Outlet Port
  {88e9d52f-f1c4-4cc1-b933-b37380de8466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcff1c2c-92aa-4c74-8e1e-2374a3afdcf0}, !- Handle
  {9f211ae4-5b6c-404f-a88c-5b80c8cf050a}, !- Source Object
  3,                                      !- Outlet Port
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, !- Target Object
  7;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {8ed2a3a0-d6f4-45e6-9eb6-357bda0f1d0b}, ! Handle
  PVAV_RH_AHU_Scheduled_Deck_Temp,        ! Name
  Temperature,                            ! Control Variable
  {6d89b738-5a9e-48e9-93ba-3dfc1a4237b1}, ! Schedule Name
  {09f86ee9-44e4-44ef-9171-dd29762514c9}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7734abc9-44b9-4e6c-a192-3686b9ce11ca}, ! Handle
  Deck Temperature,                       ! Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, ! Schedule Type Limits Name
  {5828fa84-30a9-42bb-81ae-f2129de27bed}, ! Default Day Schedule Name
  {1d5e1262-f2b6-48d5-b9f9-ee570b505c23}, ! Summer Design Day Schedule Name
  {93e25d31-a816-4945-80ff-11770a2f599a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5828fa84-30a9-42bb-81ae-f2129de27bed}, !- Handle
  Deck Temperature Default,               !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1d5e1262-f2b6-48d5-b9f9-ee570b505c23}, !- Handle
  Deck Temperature Summer Design Day,     !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {93e25d31-a816-4945-80ff-11770a2f599a}, !- Handle
  Deck Temperature Winter Design Day,     !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6d89b738-5a9e-48e9-93ba-3dfc1a4237b1}, ! Handle
  AHU_SCHEDULED LAT,                      ! Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, ! Schedule Type Limits Name
  {017552fd-b86c-4709-b90f-314b275069ea}, ! Default Day Schedule Name
  {27dff287-8410-457e-a1be-947839adf273}, ! Summer Design Day Schedule Name
  {cd1b600d-d79b-41ac-8165-114e71c99cf1}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {017552fd-b86c-4709-b90f-314b275069ea}, !- Handle
  Deck Temperature Default 1,             !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {27dff287-8410-457e-a1be-947839adf273}, !- Handle
  Deck Temperature Summer Design Day 1,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cd1b600d-d79b-41ac-8165-114e71c99cf1}, !- Handle
  Deck Temperature Winter Design Day 1,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Compact,
  {c85c4dc9-d2c3-4a5c-a698-03e47ef14943}, !- Handle
  Perimeter_Space_1_Occupant_Sch 1,       !- Name
  {c9e0a22a-637b-49c9-bc16-cec37e8a14ea}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 10:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.975703226795432,                      !- Field 12
  Until: 12:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.513528014102859,                      !- Field 16
  Until: 14:00,                           !- Field 17
  0.95,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.975703226795432,                      !- Field 20
  Until: 17:00,                           !- Field 21
  0.95,                                   !- Field 22
  Until: 18:00,                           !- Field 23
  0.3,                                    !- Field 24
  Until: 22:00,                           !- Field 25
  0.1,                                    !- Field 26
  Until: 23:00,                           !- Field 27
  0.05,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.05,                                   !- Field 30
  For: Saturday,                          !- Field 31
  Until: 06:00,                           !- Field 32
  0.0,                                    !- Field 33
  Until: 07:00,                           !- Field 34
  0.1,                                    !- Field 35
  Until: 08:00,                           !- Field 36
  0.1,                                    !- Field 37
  Until: 10:00,                           !- Field 38
  0.3,                                    !- Field 39
  Until: 11:00,                           !- Field 40
  0.308116808461715,                      !- Field 41
  Until: 12:00,                           !- Field 42
  0.3,                                    !- Field 43
  Until: 13:00,                           !- Field 44
  0.102705602820572,                      !- Field 45
  Until: 14:00,                           !- Field 46
  0.1,                                    !- Field 47
  Until: 15:00,                           !- Field 48
  0.102705602820572,                      !- Field 49
  Until: 17:00,                           !- Field 50
  0.1,                                    !- Field 51
  Until: 18:00,                           !- Field 52
  0.05,                                   !- Field 53
  Until: 19:00,                           !- Field 54
  0.05,                                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.0,                                    !- Field 57
  For: SummerDesignDay,                   !- Field 58
  Until: 06:00,                           !- Field 59
  1e-9,                                   !- Field 60
  Until: 22:00,                           !- Field 61
  1.0,                                    !- Field 62
  Until: 24:00,                           !- Field 63
  0.05,                                   !- Field 64
  For: WinterDesignDay,                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.0,                                    !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 06:00,                           !- Field 69
  0.0,                                    !- Field 70
  Until: 18:00,                           !- Field 71
  0.05,                                   !- Field 72
  Until: 24:00,                           !- Field 73
  0.0;                                    !- Field 74

OS:PlantLoop,
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Handle
  HW Plant Loop,                          !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ef9c0141-5510-4409-ab49-10cced0e1f73}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0.000315450981997488,                   !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b288419e-3331-438e-bda4-c01fc1164601}, !- Plant Side Inlet Node Name
  {7a83c825-9f3f-446e-8003-c7d94375b05a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd23f08e-f4b6-4cc2-bdcd-d1754d640148}, !- Demand Side Inlet Node Name
  {cf683da4-1573-4549-b818-245a9845c809}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {82a0d4b3-95d8-4dde-88cd-4ad89053e3da}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Demand Mixer Name
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Demand Splitter Name
  {f14b3c00-fe60-45a1-9acf-27a8a3ef1034}, !- Supply Mixer Name
  {71ea078a-ac12-4ae5-aba7-3c337e16e850}; !- Supply Splitter Name

OS:Node,
  {77804c22-4f1c-487c-a6da-37a867df1127}, !- Handle
  Node 8,                                 !- Name
  {b288419e-3331-438e-bda4-c01fc1164601}, !- Inlet Port
  {9b27bbdb-89da-462c-8ab7-588a406660ae}; !- Outlet Port

OS:Node,
  {ef9c0141-5510-4409-ab49-10cced0e1f73}, !- Handle
  Node 9,                                 !- Name
  {311fe120-8004-479b-8505-e6402d8d660a}, !- Inlet Port
  {7a83c825-9f3f-446e-8003-c7d94375b05a}; !- Outlet Port

OS:Node,
  {96c97234-580e-4abe-b124-2eb02c64ca19}, !- Handle
  Node 10,                                !- Name
  {f99c21fa-e165-4bb7-9b0e-eaebdb031f4d}, !- Inlet Port
  {7f9cd134-335f-4e4e-b240-ee57732ba1b4}; !- Outlet Port

OS:Connector:Mixer,
  {f14b3c00-fe60-45a1-9acf-27a8a3ef1034}, !- Handle
  Connector Mixer 1,                      !- Name
  {311fe120-8004-479b-8505-e6402d8d660a}, !- Outlet Branch Name
  {48ef2719-1e66-406c-92a0-974d370735db}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {71ea078a-ac12-4ae5-aba7-3c337e16e850}, !- Handle
  Connector Splitter 1,                   !- Name
  {ce8ed22e-0317-4cb6-b775-6978a49e7a5b}, !- Inlet Branch Name
  {f99c21fa-e165-4bb7-9b0e-eaebdb031f4d}; !- Outlet Branch Name 1

OS:Connection,
  {b288419e-3331-438e-bda4-c01fc1164601}, !- Handle
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Source Object
  14,                                     !- Outlet Port
  {77804c22-4f1c-487c-a6da-37a867df1127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99c21fa-e165-4bb7-9b0e-eaebdb031f4d}, !- Handle
  {71ea078a-ac12-4ae5-aba7-3c337e16e850}, !- Source Object
  3,                                      !- Outlet Port
  {96c97234-580e-4abe-b124-2eb02c64ca19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311fe120-8004-479b-8505-e6402d8d660a}, !- Handle
  {f14b3c00-fe60-45a1-9acf-27a8a3ef1034}, !- Source Object
  2,                                      !- Outlet Port
  {ef9c0141-5510-4409-ab49-10cced0e1f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a83c825-9f3f-446e-8003-c7d94375b05a}, !- Handle
  {ef9c0141-5510-4409-ab49-10cced0e1f73}, !- Source Object
  3,                                      !- Outlet Port
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c6c8854e-1404-4869-ae63-d9f500303b87}, !- Handle
  Node 11,                                !- Name
  {fd23f08e-f4b6-4cc2-bdcd-d1754d640148}, !- Inlet Port
  {05041267-5bcf-45cb-8291-b7dc5933cf05}; !- Outlet Port

OS:Node,
  {11d67982-69dd-4077-a0ed-be331540eda4}, !- Handle
  Node 12,                                !- Name
  {93c1a9fb-6d34-4f5c-a56f-886bed53a30b}, !- Inlet Port
  {cf683da4-1573-4549-b818-245a9845c809}; !- Outlet Port

OS:Node,
  {5c391cfa-c15c-4f18-ad2d-e181de2c6223}, !- Handle
  Node 13,                                !- Name
  {de6b96dc-0acb-42b4-93b6-68814046a528}, !- Inlet Port
  {bd8b0d50-6630-4933-94d8-e4b9350e8474}; !- Outlet Port

OS:Connector:Mixer,
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Handle
  Connector Mixer 2,                      !- Name
  {93c1a9fb-6d34-4f5c-a56f-886bed53a30b}, !- Outlet Branch Name
  {c79903ad-1b00-40f8-991e-bf55265ab61f}, !- Inlet Branch Name 1
  {2e186a2c-85a0-4de6-ae37-476bff6652b2}, !- Inlet Branch Name 2
  {616e8577-faeb-4c8a-9c57-af636f3f4cf2}, !- Inlet Branch Name 3
  {a3de8743-684d-419b-ba12-704f903b07b6}, !- Inlet Branch Name 4
  {bac84c47-7eb7-4bf9-a97b-64560690ab08}, !- Inlet Branch Name 5
  {f847cd41-ada6-4134-9f8b-db68673b43ec}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Handle
  Connector Splitter 2,                   !- Name
  {05041267-5bcf-45cb-8291-b7dc5933cf05}, !- Inlet Branch Name
  {de6b96dc-0acb-42b4-93b6-68814046a528}, !- Outlet Branch Name 1
  {6ebc6ff8-ad77-4dc4-84b6-eff07cceda42}, !- Outlet Branch Name 2
  {5f868648-d22d-4877-9e85-848e4bcad631}, !- Outlet Branch Name 3
  {fe0c9ee1-51d6-44de-925e-a51df40307a4}, !- Outlet Branch Name 4
  {284cc05b-e652-4047-92e8-c1c74d35191b}, !- Outlet Branch Name 5
  {1ae612d5-d156-464f-848d-5e6ea250d700}; !- Outlet Branch Name 6

OS:Connection,
  {fd23f08e-f4b6-4cc2-bdcd-d1754d640148}, !- Handle
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Source Object
  17,                                     !- Outlet Port
  {c6c8854e-1404-4869-ae63-d9f500303b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05041267-5bcf-45cb-8291-b7dc5933cf05}, !- Handle
  {c6c8854e-1404-4869-ae63-d9f500303b87}, !- Source Object
  3,                                      !- Outlet Port
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6b96dc-0acb-42b4-93b6-68814046a528}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  3,                                      !- Outlet Port
  {5c391cfa-c15c-4f18-ad2d-e181de2c6223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c1a9fb-6d34-4f5c-a56f-886bed53a30b}, !- Handle
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Source Object
  2,                                      !- Outlet Port
  {11d67982-69dd-4077-a0ed-be331540eda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf683da4-1573-4549-b818-245a9845c809}, !- Handle
  {11d67982-69dd-4077-a0ed-be331540eda4}, !- Source Object
  3,                                      !- Outlet Port
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bfae31d7-b8a4-4c47-b9d1-555ad45b51f7}, !- Handle
  {914dcef8-07b7-4dd2-91b2-db331ed22da7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16.6666666666667,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {82a0d4b3-95d8-4dde-88cd-4ad89053e3da}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {c350a14f-2013-497e-80cb-40bcf575e644}, !- Handle
  HW Boiler,                              !- Name
  ,                                       !- Fuel Type
  87921.3210516667,                       !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {13abdd36-1a2b-4fe1-8e36-d5921c13b178}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7f9cd134-335f-4e4e-b240-ee57732ba1b4}, !- Boiler Water Inlet Node Name
  {cebedb5e-3473-4bbc-b9d5-883d847e0ca7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {13abdd36-1a2b-4fe1-8e36-d5921c13b178}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {df379ab8-6d8f-4276-9b56-2a28c85030af}, !- Handle
  Node 14,                                !- Name
  {cebedb5e-3473-4bbc-b9d5-883d847e0ca7}, !- Inlet Port
  {48ef2719-1e66-406c-92a0-974d370735db}; !- Outlet Port

OS:Connection,
  {7f9cd134-335f-4e4e-b240-ee57732ba1b4}, !- Handle
  {96c97234-580e-4abe-b124-2eb02c64ca19}, !- Source Object
  3,                                      !- Outlet Port
  {c350a14f-2013-497e-80cb-40bcf575e644}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {cebedb5e-3473-4bbc-b9d5-883d847e0ca7}, !- Handle
  {c350a14f-2013-497e-80cb-40bcf575e644}, !- Source Object
  12,                                     !- Outlet Port
  {df379ab8-6d8f-4276-9b56-2a28c85030af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ef2719-1e66-406c-92a0-974d370735db}, !- Handle
  {df379ab8-6d8f-4276-9b56-2a28c85030af}, !- Source Object
  3,                                      !- Outlet Port
  {f14b3c00-fe60-45a1-9acf-27a8a3ef1034}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {69623d5e-6c07-42cf-b0a9-54e6d5b456f9}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  82.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  -6.66666666666663,                      !- Outdoor Low Temperature {C}
  65.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  10.0000000000001,                       !- Outdoor High Temperature {C}
  {ef9c0141-5510-4409-ab49-10cced0e1f73}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Pump:VariableSpeed,
  {64305673-0026-47dc-9f6a-3c99d5db304c}, !- Handle
  Var Spd Pump,                           !- Name
  {9b27bbdb-89da-462c-8ab7-588a406660ae}, !- Inlet Node Name
  {e244cfeb-2e3f-4f7e-b0b9-bf51eefc9651}, !- Outlet Node Name
  0.00126180392798995,                    !- Rated Flow Rate {m3/s}
  211111,                                 !- Rated Pump Head {Pa}
  380,                                    !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0.000315450981997488,                   !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  301156.139690688,                       !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.17745063396372e-15,                   !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.25;                                   !- Design Minimum Flow Rate Fraction

OS:Node,
  {aa74b787-fbc8-421d-aee1-f39c2971dd74}, !- Handle
  Node 16,                                !- Name
  {e244cfeb-2e3f-4f7e-b0b9-bf51eefc9651}, !- Inlet Port
  {ce8ed22e-0317-4cb6-b775-6978a49e7a5b}; !- Outlet Port

OS:Connection,
  {9b27bbdb-89da-462c-8ab7-588a406660ae}, !- Handle
  {77804c22-4f1c-487c-a6da-37a867df1127}, !- Source Object
  3,                                      !- Outlet Port
  {64305673-0026-47dc-9f6a-3c99d5db304c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e244cfeb-2e3f-4f7e-b0b9-bf51eefc9651}, !- Handle
  {64305673-0026-47dc-9f6a-3c99d5db304c}, !- Source Object
  3,                                      !- Outlet Port
  {aa74b787-fbc8-421d-aee1-f39c2971dd74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8ed22e-0317-4cb6-b775-6978a49e7a5b}, !- Handle
  {aa74b787-fbc8-421d-aee1-f39c2971dd74}, !- Source Object
  3,                                      !- Outlet Port
  {71ea078a-ac12-4ae5-aba7-3c337e16e850}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1afdc69a-e23c-49bd-a098-6c8c6e48b394}, !- Handle
  Node 15,                                !- Name
  {6aef80f9-7805-40e1-86c1-827a4e5c60d4}, !- Inlet Port
  {c79903ad-1b00-40f8-991e-bf55265ab61f}; !- Outlet Port

OS:Connection,
  {bd8b0d50-6630-4933-94d8-e4b9350e8474}, !- Handle
  {5c391cfa-c15c-4f18-ad2d-e181de2c6223}, !- Source Object
  3,                                      !- Outlet Port
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6aef80f9-7805-40e1-86c1-827a4e5c60d4}, !- Handle
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, !- Source Object
  6,                                      !- Outlet Port
  {1afdc69a-e23c-49bd-a098-6c8c6e48b394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79903ad-1b00-40f8-991e-bf55265ab61f}, !- Handle
  {1afdc69a-e23c-49bd-a098-6c8c6e48b394}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {28f9a294-a44d-4ad9-9697-36b3f682fc7f}, !- Handle
  Controller Water Coil 1,                !- Name
  {2a97511c-f2db-4843-9f34-f278d05c89dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4311ff70-9eaa-4bef-a80e-efb9eca6af64}, !- Handle
  Node 21,                                !- Name
  {17f66c03-4798-4e2a-a57c-dd1f36e563af}, !- Inlet Port
  {2770aac1-b0e8-4ae3-b429-cf062172bf6c}; !- Outlet Port

OS:Node,
  {4dd06024-4477-46f1-a7ba-7fbbd66ad419}, !- Handle
  Node 22,                                !- Name
  {a2ab122b-a2e1-488f-80b8-7b2919391e8c}, !- Inlet Port
  {f7a08fa5-65b3-43b1-8d1a-2960b9ff0612}; !- Outlet Port

OS:Connection,
  {2770aac1-b0e8-4ae3-b429-cf062172bf6c}, !- Handle
  {4311ff70-9eaa-4bef-a80e-efb9eca6af64}, !- Source Object
  3,                                      !- Outlet Port
  {3c37e798-ab78-4c95-92ee-cd284db5a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ab122b-a2e1-488f-80b8-7b2919391e8c}, !- Handle
  {905d7bfd-0882-4a85-b2f2-820d5106da63}, !- Source Object
  2,                                      !- Outlet Port
  {4dd06024-4477-46f1-a7ba-7fbbd66ad419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da743a0-3b72-42bf-9b30-76e876aa5363}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f48f540-9369-4395-8cca-fb889b315e61}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638a941f-e557-41bc-9b25-65a29b0c9998}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b434f9-30e5-4584-bb3b-ecc970c618e6}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c029b928-26e5-4db7-8452-58f4bd0490f1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fab0c3-61c9-4e52-9aa7-7c40b50c6c92}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15ec6b8-31e5-4a16-84c2-b3fb8173416c}, !- Handle
  {542a93e2-62d2-4844-883e-4a966e677a03}, !- Source Object
  3,                                      !- Outlet Port
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {be2bc74c-9e31-407b-ad66-acc27a1e3749}, !- Handle
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Source Object
  7,                                      !- Outlet Port
  {8c303d18-7e54-4b8d-b324-f1900b1ac3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {3fc93940-7889-4911-8bc0-b7ff602f4941}, !- Handle
  Rendering Color 137,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {972ed4cf-b634-430c-aefc-f07a47bafaf6}, !- Handle
  Rendering Color 138,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:WeatherFile,
  {2c72df58-2c8a-4911-b89f-8d04f5357296}, !- Handle
  Denver Intl AP,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.833,                                 !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  USA_CO_Denver.Intl.AP.725650_TMY3.epw,  !- Url
  4A7A2296,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80af2961-503a-44b8-9610-6328dc41c9bb}, !- Handle
  VAV HW Rht,                             !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {39562ae7-e9ce-455c-b707-b20e6b671273}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b54a184-98a6-4442-8769-e9b5927e889e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17f66c03-4798-4e2a-a57c-dd1f36e563af}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {0b54a184-98a6-4442-8769-e9b5927e889e}, ! Handle
  VAV HW Rht Coil,                        ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {4379d6ad-c8ef-430f-b5c7-5f6e6efa86a1}, ! Water Inlet Node Name
  {5e1be4e9-7c80-475b-936e-aff85a251a44}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  8792.13210516667,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {95d1e047-b984-4194-b828-9d2d6f226c6b}, !- Handle
  Node 6,                                 !- Name
  {5eb27bda-62fc-4b30-9533-728e6567f7ee}, !- Inlet Port
  {39562ae7-e9ce-455c-b707-b20e6b671273}; !- Outlet Port

OS:Connection,
  {39562ae7-e9ce-455c-b707-b20e6b671273}, !- Handle
  {95d1e047-b984-4194-b828-9d2d6f226c6b}, !- Source Object
  3,                                      !- Outlet Port
  {80af2961-503a-44b8-9610-6328dc41c9bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17f66c03-4798-4e2a-a57c-dd1f36e563af}, !- Handle
  {80af2961-503a-44b8-9610-6328dc41c9bb}, !- Source Object
  12,                                     !- Outlet Port
  {4311ff70-9eaa-4bef-a80e-efb9eca6af64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71733b70-72bd-4ec0-b2e7-bff8d640a667}, !- Handle
  Node 18,                                !- Name
  {6ebc6ff8-ad77-4dc4-84b6-eff07cceda42}, !- Inlet Port
  {4379d6ad-c8ef-430f-b5c7-5f6e6efa86a1}; !- Outlet Port

OS:Connection,
  {6ebc6ff8-ad77-4dc4-84b6-eff07cceda42}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  4,                                      !- Outlet Port
  {71733b70-72bd-4ec0-b2e7-bff8d640a667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {960a29ca-bff5-450b-82b6-5ed961b4ebed}, !- Handle
  Node 19,                                !- Name
  {5e1be4e9-7c80-475b-936e-aff85a251a44}, !- Inlet Port
  {2e186a2c-85a0-4de6-ae37-476bff6652b2}; !- Outlet Port

OS:Connection,
  {4379d6ad-c8ef-430f-b5c7-5f6e6efa86a1}, !- Handle
  {71733b70-72bd-4ec0-b2e7-bff8d640a667}, !- Source Object
  3,                                      !- Outlet Port
  {0b54a184-98a6-4442-8769-e9b5927e889e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e1be4e9-7c80-475b-936e-aff85a251a44}, !- Handle
  {0b54a184-98a6-4442-8769-e9b5927e889e}, !- Source Object
  6,                                      !- Outlet Port
  {960a29ca-bff5-450b-82b6-5ed961b4ebed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e186a2c-85a0-4de6-ae37-476bff6652b2}, !- Handle
  {960a29ca-bff5-450b-82b6-5ed961b4ebed}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5eb27bda-62fc-4b30-9533-728e6567f7ee}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  3,                                      !- Outlet Port
  {95d1e047-b984-4194-b828-9d2d6f226c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a08fa5-65b3-43b1-8d1a-2960b9ff0612}, !- Handle
  {4dd06024-4477-46f1-a7ba-7fbbd66ad419}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6185ecdc-58b0-4d46-8780-405c09737daa}, !- Handle
  VAV HW Rht 1,                           !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {0031b2eb-86eb-44db-959e-caa1daa76d93}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {299bc142-95e7-4497-a53a-00773d0b41ff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {986d0845-a564-486e-b15b-a5706e7d3dfb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {299bc142-95e7-4497-a53a-00773d0b41ff}, ! Handle
  VAV HW Rht Coil 1,                      ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a26b34a9-9c5e-4027-831b-54496b42d13f}, ! Water Inlet Node Name
  {9b71b316-1a4d-4726-94dd-cb57eafc8cda}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  8792.13210516667,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {b2a5442e-e6ea-4837-9cac-73a4505aedb4}, !- Handle
  Node 17,                                !- Name
  {5f868648-d22d-4877-9e85-848e4bcad631}, !- Inlet Port
  {a26b34a9-9c5e-4027-831b-54496b42d13f}; !- Outlet Port

OS:Connection,
  {5f868648-d22d-4877-9e85-848e4bcad631}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  5,                                      !- Outlet Port
  {b2a5442e-e6ea-4837-9cac-73a4505aedb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d2a290e-33d1-4879-b1e7-e7cbd2a49048}, !- Handle
  Node 20,                                !- Name
  {9b71b316-1a4d-4726-94dd-cb57eafc8cda}, !- Inlet Port
  {616e8577-faeb-4c8a-9c57-af636f3f4cf2}; !- Outlet Port

OS:Connection,
  {a26b34a9-9c5e-4027-831b-54496b42d13f}, !- Handle
  {b2a5442e-e6ea-4837-9cac-73a4505aedb4}, !- Source Object
  3,                                      !- Outlet Port
  {299bc142-95e7-4497-a53a-00773d0b41ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9b71b316-1a4d-4726-94dd-cb57eafc8cda}, !- Handle
  {299bc142-95e7-4497-a53a-00773d0b41ff}, !- Source Object
  6,                                      !- Outlet Port
  {8d2a290e-33d1-4879-b1e7-e7cbd2a49048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616e8577-faeb-4c8a-9c57-af636f3f4cf2}, !- Handle
  {8d2a290e-33d1-4879-b1e7-e7cbd2a49048}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9132d12a-7363-47d3-a512-259e48255a8f}, !- Handle
  Node 23,                                !- Name
  {986d0845-a564-486e-b15b-a5706e7d3dfb}, !- Inlet Port
  {9bf51a06-e895-4fb9-83b4-7fa1acfe7dc6}; !- Outlet Port

OS:Node,
  {90cf4f6d-c860-4b1e-b1c3-000a68213959}, !- Handle
  Node 24,                                !- Name
  {50c71d9f-ebc3-4aca-9a7c-abbc026e6b1b}, !- Inlet Port
  {e00d25ab-5df2-4cb4-8800-69f7181cf15e}; !- Outlet Port

OS:Connection,
  {9bf51a06-e895-4fb9-83b4-7fa1acfe7dc6}, !- Handle
  {9132d12a-7363-47d3-a512-259e48255a8f}, !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c71d9f-ebc3-4aca-9a7c-abbc026e6b1b}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  {90cf4f6d-c860-4b1e-b1c3-000a68213959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e00d25ab-5df2-4cb4-8800-69f7181cf15e}, !- Handle
  {90cf4f6d-c860-4b1e-b1c3-000a68213959}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7330bcb7-c805-4bbf-b088-f16d9157fa8a}, !- Handle
  Node 25,                                !- Name
  {0ea7df28-e54d-4537-a413-114fa807fd36}, !- Inlet Port
  {0031b2eb-86eb-44db-959e-caa1daa76d93}; !- Outlet Port

OS:Connection,
  {0ea7df28-e54d-4537-a413-114fa807fd36}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  4,                                      !- Outlet Port
  {7330bcb7-c805-4bbf-b088-f16d9157fa8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0031b2eb-86eb-44db-959e-caa1daa76d93}, !- Handle
  {7330bcb7-c805-4bbf-b088-f16d9157fa8a}, !- Source Object
  3,                                      !- Outlet Port
  {6185ecdc-58b0-4d46-8780-405c09737daa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986d0845-a564-486e-b15b-a5706e7d3dfb}, !- Handle
  {6185ecdc-58b0-4d46-8780-405c09737daa}, !- Source Object
  12,                                     !- Outlet Port
  {9132d12a-7363-47d3-a512-259e48255a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52b009cf-52e4-4732-960d-7cba268a3521}, !- Handle
  VAV HW Rht 2,                           !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {00434ccb-7903-43ac-974b-077cc1438446}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {64e39dd5-1ea8-43f4-a820-52f29c0c65a3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9feb6c26-7321-4c83-9a40-9a357e39d246}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {64e39dd5-1ea8-43f4-a820-52f29c0c65a3}, ! Handle
  VAV HW Rht Coil 2,                      ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f6ab648e-bb5d-4181-b6d2-903e797ba37a}, ! Water Inlet Node Name
  {dc7febbb-3c13-4275-9163-2e4df0e5ec8e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  8792.13210516667,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {24515578-f7dd-49ef-930e-6c12e06b7805}, !- Handle
  Node 26,                                !- Name
  {fe0c9ee1-51d6-44de-925e-a51df40307a4}, !- Inlet Port
  {f6ab648e-bb5d-4181-b6d2-903e797ba37a}; !- Outlet Port

OS:Connection,
  {fe0c9ee1-51d6-44de-925e-a51df40307a4}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  6,                                      !- Outlet Port
  {24515578-f7dd-49ef-930e-6c12e06b7805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae85b97-548c-4709-8508-ac4dc75b71f5}, !- Handle
  Node 27,                                !- Name
  {dc7febbb-3c13-4275-9163-2e4df0e5ec8e}, !- Inlet Port
  {a3de8743-684d-419b-ba12-704f903b07b6}; !- Outlet Port

OS:Connection,
  {f6ab648e-bb5d-4181-b6d2-903e797ba37a}, !- Handle
  {24515578-f7dd-49ef-930e-6c12e06b7805}, !- Source Object
  3,                                      !- Outlet Port
  {64e39dd5-1ea8-43f4-a820-52f29c0c65a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc7febbb-3c13-4275-9163-2e4df0e5ec8e}, !- Handle
  {64e39dd5-1ea8-43f4-a820-52f29c0c65a3}, !- Source Object
  6,                                      !- Outlet Port
  {0ae85b97-548c-4709-8508-ac4dc75b71f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3de8743-684d-419b-ba12-704f903b07b6}, !- Handle
  {0ae85b97-548c-4709-8508-ac4dc75b71f5}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02bbb5c5-7e8a-4460-aa60-65321abc8fa7}, !- Handle
  Node 28,                                !- Name
  {9feb6c26-7321-4c83-9a40-9a357e39d246}, !- Inlet Port
  {2973b2f9-28ca-408c-add2-574f34ad5e0a}; !- Outlet Port

OS:Node,
  {c07cc1eb-2cd1-4653-8670-ad7bce81ede1}, !- Handle
  Node 29,                                !- Name
  {ce4f565c-542f-4cc9-95b3-c9ad22239c3b}, !- Inlet Port
  {30722bf5-840d-4865-a076-85afff16aa52}; !- Outlet Port

OS:Connection,
  {2973b2f9-28ca-408c-add2-574f34ad5e0a}, !- Handle
  {02bbb5c5-7e8a-4460-aa60-65321abc8fa7}, !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4f565c-542f-4cc9-95b3-c9ad22239c3b}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  {c07cc1eb-2cd1-4653-8670-ad7bce81ede1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30722bf5-840d-4865-a076-85afff16aa52}, !- Handle
  {c07cc1eb-2cd1-4653-8670-ad7bce81ede1}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f2eb9151-3ecd-465f-9b9e-b02e58a0b961}, !- Handle
  Node 30,                                !- Name
  {d396b4b0-dd44-47d8-b6f2-f2fa09f40cd7}, !- Inlet Port
  {00434ccb-7903-43ac-974b-077cc1438446}; !- Outlet Port

OS:Connection,
  {d396b4b0-dd44-47d8-b6f2-f2fa09f40cd7}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  5,                                      !- Outlet Port
  {f2eb9151-3ecd-465f-9b9e-b02e58a0b961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00434ccb-7903-43ac-974b-077cc1438446}, !- Handle
  {f2eb9151-3ecd-465f-9b9e-b02e58a0b961}, !- Source Object
  3,                                      !- Outlet Port
  {52b009cf-52e4-4732-960d-7cba268a3521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9feb6c26-7321-4c83-9a40-9a357e39d246}, !- Handle
  {52b009cf-52e4-4732-960d-7cba268a3521}, !- Source Object
  12,                                     !- Outlet Port
  {02bbb5c5-7e8a-4460-aa60-65321abc8fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {011df91a-9ef2-43d7-b565-9956fd8470ff}, !- Handle
  VAV HW Rht 3,                           !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {c930b453-4569-4572-93b7-94230008c171}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f5c5209-09a4-4baf-9f1b-8fd4334e5199}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d9d6f93-2e46-43d5-b2b3-d48680421d57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {2f5c5209-09a4-4baf-9f1b-8fd4334e5199}, ! Handle
  VAV HW Rht Coil 3,                      ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {23b2ea37-c78a-4642-aaa5-fa778b194b48}, ! Water Inlet Node Name
  {944cc926-bd63-4be5-aa3f-2bdfd366199a}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  8792.13210516667,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {5d62f502-d784-465f-9912-6677f8bea758}, !- Handle
  Node 31,                                !- Name
  {284cc05b-e652-4047-92e8-c1c74d35191b}, !- Inlet Port
  {23b2ea37-c78a-4642-aaa5-fa778b194b48}; !- Outlet Port

OS:Connection,
  {284cc05b-e652-4047-92e8-c1c74d35191b}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  7,                                      !- Outlet Port
  {5d62f502-d784-465f-9912-6677f8bea758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28606d64-3f84-4063-bab1-fa1a3b9cac4e}, !- Handle
  Node 32,                                !- Name
  {944cc926-bd63-4be5-aa3f-2bdfd366199a}, !- Inlet Port
  {bac84c47-7eb7-4bf9-a97b-64560690ab08}; !- Outlet Port

OS:Connection,
  {23b2ea37-c78a-4642-aaa5-fa778b194b48}, !- Handle
  {5d62f502-d784-465f-9912-6677f8bea758}, !- Source Object
  3,                                      !- Outlet Port
  {2f5c5209-09a4-4baf-9f1b-8fd4334e5199}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {944cc926-bd63-4be5-aa3f-2bdfd366199a}, !- Handle
  {2f5c5209-09a4-4baf-9f1b-8fd4334e5199}, !- Source Object
  6,                                      !- Outlet Port
  {28606d64-3f84-4063-bab1-fa1a3b9cac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac84c47-7eb7-4bf9-a97b-64560690ab08}, !- Handle
  {28606d64-3f84-4063-bab1-fa1a3b9cac4e}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a94678c3-976b-491f-bcbe-ee03a533545b}, !- Handle
  Node 33,                                !- Name
  {6d9d6f93-2e46-43d5-b2b3-d48680421d57}, !- Inlet Port
  {4ed631eb-f225-43a5-b80b-ccb33a7ac20f}; !- Outlet Port

OS:Node,
  {a98815b4-23e5-48b3-ba02-a080bb389d6a}, !- Handle
  Node 34,                                !- Name
  {43cb017e-8a07-4d25-b41a-d9b6803dcac0}, !- Inlet Port
  {f322703e-ffc3-4c41-abbd-10e8568ebc84}; !- Outlet Port

OS:Connection,
  {4ed631eb-f225-43a5-b80b-ccb33a7ac20f}, !- Handle
  {a94678c3-976b-491f-bcbe-ee03a533545b}, !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cb017e-8a07-4d25-b41a-d9b6803dcac0}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  {a98815b4-23e5-48b3-ba02-a080bb389d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f322703e-ffc3-4c41-abbd-10e8568ebc84}, !- Handle
  {a98815b4-23e5-48b3-ba02-a080bb389d6a}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e44a0f1f-48e5-46ce-9c66-750e99507742}, !- Handle
  Node 35,                                !- Name
  {13ce7477-4838-4e88-b3e7-1520281a893e}, !- Inlet Port
  {c930b453-4569-4572-93b7-94230008c171}; !- Outlet Port

OS:Connection,
  {13ce7477-4838-4e88-b3e7-1520281a893e}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  6,                                      !- Outlet Port
  {e44a0f1f-48e5-46ce-9c66-750e99507742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c930b453-4569-4572-93b7-94230008c171}, !- Handle
  {e44a0f1f-48e5-46ce-9c66-750e99507742}, !- Source Object
  3,                                      !- Outlet Port
  {011df91a-9ef2-43d7-b565-9956fd8470ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d9d6f93-2e46-43d5-b2b3-d48680421d57}, !- Handle
  {011df91a-9ef2-43d7-b565-9956fd8470ff}, !- Source Object
  12,                                     !- Outlet Port
  {a94678c3-976b-491f-bcbe-ee03a533545b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2ab4d2b-2ed1-45a9-b6ec-746010db6988}, !- Handle
  VAV HW Rht 4,                           !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {59dca5ed-82ec-40b7-94eb-d61499a3f192}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  Autosize,                               !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {94d613e2-e087-442d-977e-ed195711f44b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {395b35c9-f2dc-4f49-a0b3-80efe7dee1f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {94d613e2-e087-442d-977e-ed195711f44b}, ! Handle
  VAV HW Rht Coil 4,                      ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f83c1029-3b6c-41df-a52c-1d79d172b7fe}, ! Water Inlet Node Name
  {af06600a-036c-481d-9de7-9424a6d6c204}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  8792.13210516667,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {36cda791-6aeb-41d9-88d2-99a3e78c295c}, !- Handle
  Node 36,                                !- Name
  {1ae612d5-d156-464f-848d-5e6ea250d700}, !- Inlet Port
  {f83c1029-3b6c-41df-a52c-1d79d172b7fe}; !- Outlet Port

OS:Connection,
  {1ae612d5-d156-464f-848d-5e6ea250d700}, !- Handle
  {a6d825b9-4692-4046-ac75-1d882f46a15f}, !- Source Object
  8,                                      !- Outlet Port
  {36cda791-6aeb-41d9-88d2-99a3e78c295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e344690-9cae-41b5-b76c-560c1ef80a67}, !- Handle
  Node 37,                                !- Name
  {af06600a-036c-481d-9de7-9424a6d6c204}, !- Inlet Port
  {f847cd41-ada6-4134-9f8b-db68673b43ec}; !- Outlet Port

OS:Connection,
  {f83c1029-3b6c-41df-a52c-1d79d172b7fe}, !- Handle
  {36cda791-6aeb-41d9-88d2-99a3e78c295c}, !- Source Object
  3,                                      !- Outlet Port
  {94d613e2-e087-442d-977e-ed195711f44b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af06600a-036c-481d-9de7-9424a6d6c204}, !- Handle
  {94d613e2-e087-442d-977e-ed195711f44b}, !- Source Object
  6,                                      !- Outlet Port
  {1e344690-9cae-41b5-b76c-560c1ef80a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f847cd41-ada6-4134-9f8b-db68673b43ec}, !- Handle
  {1e344690-9cae-41b5-b76c-560c1ef80a67}, !- Source Object
  3,                                      !- Outlet Port
  {c7e879ff-aaef-4112-8776-84d96972d4cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bfdfd720-13e5-4c63-a064-dd110d302205}, !- Handle
  Node 38,                                !- Name
  {395b35c9-f2dc-4f49-a0b3-80efe7dee1f7}, !- Inlet Port
  {5dee6552-87f8-4dab-98ed-554a9ead5381}; !- Outlet Port

OS:Node,
  {43df9a7e-87e2-485b-8817-cec53be4e30e}, !- Handle
  Node 39,                                !- Name
  {fdec16ac-72ed-471a-8233-478902757586}, !- Inlet Port
  {03c07088-6989-4d7e-af54-47cb9e813a6f}; !- Outlet Port

OS:Connection,
  {5dee6552-87f8-4dab-98ed-554a9ead5381}, !- Handle
  {bfdfd720-13e5-4c63-a064-dd110d302205}, !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdec16ac-72ed-471a-8233-478902757586}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  {43df9a7e-87e2-485b-8817-cec53be4e30e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c07088-6989-4d7e-af54-47cb9e813a6f}, !- Handle
  {43df9a7e-87e2-485b-8817-cec53be4e30e}, !- Source Object
  3,                                      !- Outlet Port
  {9f1f4f40-b520-4c17-945f-4e29bb30d5e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d60df42e-f46c-492d-aff4-1e1646a0d2d6}, !- Handle
  Node 40,                                !- Name
  {55d1eff0-4535-46af-b81f-0d5650466ac7}, !- Inlet Port
  {59dca5ed-82ec-40b7-94eb-d61499a3f192}; !- Outlet Port

OS:Connection,
  {55d1eff0-4535-46af-b81f-0d5650466ac7}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  7,                                      !- Outlet Port
  {d60df42e-f46c-492d-aff4-1e1646a0d2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59dca5ed-82ec-40b7-94eb-d61499a3f192}, !- Handle
  {d60df42e-f46c-492d-aff4-1e1646a0d2d6}, !- Source Object
  3,                                      !- Outlet Port
  {e2ab4d2b-2ed1-45a9-b6ec-746010db6988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {395b35c9-f2dc-4f49-a0b3-80efe7dee1f7}, !- Handle
  {e2ab4d2b-2ed1-45a9-b6ec-746010db6988}, !- Source Object
  12,                                     !- Outlet Port
  {bfdfd720-13e5-4c63-a064-dd110d302205}, !- Target Object
  2;                                      !- Inlet Port

