  5,                                      !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778,                       !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  12.7777777777778;                       !- Value Until Time 3

OS:Schedule:Day,
  {2a7782a2-a69f-4aa4-9069-b36e8bfb2eaf}, !- Handle
  Deck Temperature Summer Design Day 5,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2c05ba2b-8af5-4630-ac2e-c965aed7b247}, !- Handle
  Deck Temperature Winter Design Day 5,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Connection,
  {5737dfd6-d81b-4cc2-8b77-0051f7deb5eb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3585d00-dcef-4409-b32a-48561642a832}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9297e74c-65ff-4986-bdc7-2c31478eacf2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe6a5f6-00de-45fa-923a-6391e7ac4a6f}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8f57c9-3103-46a7-9629-ba7a415d1d09}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d27c77-3c22-451c-b340-fe1a44e91c09}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba59b7a-2017-4c02-8c1c-5ee5bd739978}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5feecc7-8143-47f6-a960-bd6ec74877c9}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f434de-ae36-4ce5-8ea4-6de3718a5d08}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f2cb95-00ca-40c2-9e85-f664971c9dca}, !- Handle
  {542a93e2-62d2-4844-883e-4a966e677a03}, !- Source Object
  3,                                      !- Outlet Port
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {257ba253-3045-43a8-907b-6280bc4e079a}, !- Handle
  {e28ec282-7331-42b0-b914-33d832b6fbbb}, !- Source Object
  7,                                      !- Outlet Port
  {8c303d18-7e54-4b8d-b324-f1900b1ac3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {10466222-daac-48da-9970-e37fab771c4f}, ! Handle
  90F_Design_Heating_Supply_Air_Temp,     ! Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, ! Schedule Type Limits Name
  {b69e25f3-162f-4f3a-9a7a-2f4db8a9b78e}, ! Default Day Schedule Name
  {3dbde377-963f-4806-af9e-92116730c748}, ! Summer Design Day Schedule Name
  {0e6a9db2-06d1-418f-b25c-55e73c27e0f4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b69e25f3-162f-4f3a-9a7a-2f4db8a9b78e}, !- Handle
  Deck Temperature Default 6,             !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  32.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {3dbde377-963f-4806-af9e-92116730c748}, !- Handle
  Deck Temperature Summer Design Day 6,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0e6a9db2-06d1-418f-b25c-55e73c27e0f4}, !- Handle
  Deck Temperature Winter Design Day 6,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Compact,
  {8e342595-38f0-4afc-a6ef-0a99ea9298bc}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 1,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {17262b7d-a647-4745-8477-3378290f2d2b}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 2,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {cc534bbb-e4a6-44fa-8b42-0cf1b7f6a3f0}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 3,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Schedule:Compact,
  {07c8e39e-c036-4738-ac57-cb5cc5f84bf1}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 4,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Connection,
  {8c4e5071-f831-40ac-b9ba-cfe5a230aa28}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc1db74-5e98-4e73-9655-ee2c940401ed}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b7ef33-f56b-4baf-8a84-48c29bafdaed}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57143d59-ec80-40ab-b71a-d96791bd1745}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e936814c-e43f-4b42-9859-7cb730c668de}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca97cd2-b1d0-4558-a07b-de7978a7f3de}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec4bbdb-8a4e-4f21-88d9-517adbea8408}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbfd3f6-ffa2-4e56-91ba-8a633db9c4ef}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6747b741-0958-4e22-8126-9a41a9f5bcab}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b832970-e4d3-4aeb-b5c3-2a86e2237a51}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36a6e17-78df-47ce-8137-71709ee78760}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5238f2e1-cbc0-4dc9-9303-49460958087f}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, ! Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU_CHW_Clg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.00075708235679397,                    ! Design Water Flow Rate {m3/s}
  0.9438948864,                           ! Design Air Flow Rate {m3/s}
  6.66666666666669,                       ! Design Inlet Water Temperature {C}
  28.1388888888889,                       ! Design Inlet Air Temperature {C}
  12.7777777777778,                       ! Design Outlet Air Temperature {C}
  0.008616,                               ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00779705,                             ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4b023acb-c1af-4e36-aa45-0a0cbef89270}, ! Water Inlet Node Name
  {165ccdbb-7ec5-48ce-b10d-3cb44f1d249c}, ! Water Outlet Node Name
  {41f50853-a77e-4165-8ede-26624aed5a0d}, ! Air Inlet Node Name
  {6efd8d41-5fa2-4083-9c71-0c483c70c5a8}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {0a02fea1-f20e-4015-9fe8-446be0fb6dbf}, !- Handle
  Node 8,                                 !- Name
  {6efd8d41-5fa2-4083-9c71-0c483c70c5a8}, !- Inlet Port
  {d5a1b224-1304-4f06-b474-1aaeab775641}; !- Outlet Port

OS:Connection,
  {6efd8d41-5fa2-4083-9c71-0c483c70c5a8}, !- Handle
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, !- Source Object
  13,                                     !- Outlet Port
  {0a02fea1-f20e-4015-9fe8-446be0fb6dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:SystemModel,
  {3642895b-01ab-48d7-bccc-a19b7800849a}, !- Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {d5a1b224-1304-4f06-b474-1aaeab775641}, !- Air Inlet Node Name
  {ea65fa32-7ae8-4e37-a450-97cfe10d134c}, !- Air Outlet Node Name
  0.9438948864,                           !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  600,                                    !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {d5a1b224-1304-4f06-b474-1aaeab775641}, !- Handle
  {0a02fea1-f20e-4015-9fe8-446be0fb6dbf}, !- Source Object
  3,                                      !- Outlet Port
  {3642895b-01ab-48d7-bccc-a19b7800849a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea65fa32-7ae8-4e37-a450-97cfe10d134c}, !- Handle
  {3642895b-01ab-48d7-bccc-a19b7800849a}, !- Source Object
  4,                                      !- Outlet Port
  {09f86ee9-44e4-44ef-9171-dd29762514c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Handle
  CHILLED_WATER_LOOP,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a47d74e1-f0fc-4f83-9ee8-561daa0318aa}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0d96a5ca-9472-47d6-836b-03877c00cb75}, !- Plant Side Inlet Node Name
  {f3fb5425-e2b2-4339-802d-eb95b1cc9917}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5dbc0eca-419e-496e-99a2-34e7e3a60e77}, !- Demand Side Inlet Node Name
  {6b6a024b-7884-4845-9f8f-f8cda405a7cd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {36a53434-a752-421e-a246-3ce5d72be2e9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Demand Mixer Name
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Demand Splitter Name
  {b1c03af1-0e17-4a55-bd55-fd1675a4a11c}, !- Supply Mixer Name
  {971f461b-92a2-48b3-afad-58bdc52f69ea}; !- Supply Splitter Name

OS:Node,
  {4b2a2fc6-eaa1-4de1-b4b9-433067b290c9}, !- Handle
  Node 6,                                 !- Name
  {0d96a5ca-9472-47d6-836b-03877c00cb75}, !- Inlet Port
  {e1c536b5-2ba9-43e3-9652-8646a363e367}; !- Outlet Port

OS:Node,
  {a47d74e1-f0fc-4f83-9ee8-561daa0318aa}, !- Handle
  Node 9,                                 !- Name
  {79d1cad6-8549-4a59-a6a2-af9717df27d8}, !- Inlet Port
  {f3fb5425-e2b2-4339-802d-eb95b1cc9917}; !- Outlet Port

OS:Connector:Mixer,
  {b1c03af1-0e17-4a55-bd55-fd1675a4a11c}, !- Handle
  Connector Mixer 1,                      !- Name
  {79d1cad6-8549-4a59-a6a2-af9717df27d8}, !- Outlet Branch Name
  {f4107992-4aee-4737-95b3-a37819b43942}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {971f461b-92a2-48b3-afad-58bdc52f69ea}, !- Handle
  Connector Splitter 1,                   !- Name
  {6ef72b38-9cf8-4552-b992-c88a13fe2a77}, !- Inlet Branch Name
  {5f911616-1ea9-4f8c-b1c2-2e96464c2621}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {0d96a5ca-9472-47d6-836b-03877c00cb75}, !- Handle
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Source Object
  14,                                     !- Outlet Port
  {4b2a2fc6-eaa1-4de1-b4b9-433067b290c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d1cad6-8549-4a59-a6a2-af9717df27d8}, !- Handle
  {b1c03af1-0e17-4a55-bd55-fd1675a4a11c}, !- Source Object
  2,                                      !- Outlet Port
  {a47d74e1-f0fc-4f83-9ee8-561daa0318aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fb5425-e2b2-4339-802d-eb95b1cc9917}, !- Handle
  {a47d74e1-f0fc-4f83-9ee8-561daa0318aa}, !- Source Object
  3,                                      !- Outlet Port
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dc20904b-fb6e-42e0-ac3e-2b03db7242a6}, !- Handle
  Node 11,                                !- Name
  {5dbc0eca-419e-496e-99a2-34e7e3a60e77}, !- Inlet Port
  {eb06923a-9e9b-488a-b6ce-f41ff94a44d5}; !- Outlet Port

OS:Node,
  {f23a954d-1d71-4db0-99f8-8105b42024b2}, !- Handle
  Node 12,                                !- Name
  {3a96d933-cf49-4921-ad7b-79f87989ae24}, !- Inlet Port
  {6b6a024b-7884-4845-9f8f-f8cda405a7cd}; !- Outlet Port

OS:Node,
  {658ebc97-d630-4d81-af05-62540aece9d9}, !- Handle
  Node 13,                                !- Name
  {6715cca2-f4c5-4dbf-901d-bc272edd85b1}, !- Inlet Port
  {4b023acb-c1af-4e36-aa45-0a0cbef89270}; !- Outlet Port

OS:Connector:Mixer,
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Handle
  Connector Mixer 2,                      !- Name
  {3a96d933-cf49-4921-ad7b-79f87989ae24}, !- Outlet Branch Name
  {a1603186-a0f2-4dc5-a17d-f36f1e45a782}, !- Inlet Branch Name 1
  {9e0ce799-7ba0-4889-8b8b-9824d876daa6}, !- Inlet Branch Name 2
  {dc1667a5-a159-4e42-afdd-ed550dde5e53}, !- Inlet Branch Name 3
  {71c58cde-f6f4-49ba-8bca-6b801dec85f7}, !- Inlet Branch Name 4
  {bb663997-68dc-49f3-a6ae-eceb8cad7a73}, !- Inlet Branch Name 5
  ,                                       !- Inlet Branch Name 6
  ,                                       !- Inlet Branch Name 7
  ,                                       !- Inlet Branch Name 8
  ;                                       !- Inlet Branch Name 9

OS:Connector:Splitter,
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Handle
  Connector Splitter 2,                   !- Name
  {eb06923a-9e9b-488a-b6ce-f41ff94a44d5}, !- Inlet Branch Name
  {6715cca2-f4c5-4dbf-901d-bc272edd85b1}, !- Outlet Branch Name 1
  {edf39244-ce51-409f-a1eb-25ffc49b87eb}, !- Outlet Branch Name 2
  {37b9e43f-181a-4ea9-b51e-9dbe4dc0e3a1}, !- Outlet Branch Name 3
  {03e21a21-fff8-4890-a824-82fc85c10295}, !- Outlet Branch Name 4
  {18c2c4f5-ac63-4688-b198-2ed605aa4f27}, !- Outlet Branch Name 5
  ,                                       !- Outlet Branch Name 6
  ,                                       !- Outlet Branch Name 7
  ,                                       !- Outlet Branch Name 8
  ;                                       !- Outlet Branch Name 9

OS:Connection,
  {5dbc0eca-419e-496e-99a2-34e7e3a60e77}, !- Handle
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Source Object
  17,                                     !- Outlet Port
  {dc20904b-fb6e-42e0-ac3e-2b03db7242a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb06923a-9e9b-488a-b6ce-f41ff94a44d5}, !- Handle
  {dc20904b-fb6e-42e0-ac3e-2b03db7242a6}, !- Source Object
  3,                                      !- Outlet Port
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6715cca2-f4c5-4dbf-901d-bc272edd85b1}, !- Handle
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Source Object
  3,                                      !- Outlet Port
  {658ebc97-d630-4d81-af05-62540aece9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a96d933-cf49-4921-ad7b-79f87989ae24}, !- Handle
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Source Object
  2,                                      !- Outlet Port
  {f23a954d-1d71-4db0-99f8-8105b42024b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6a024b-7884-4845-9f8f-f8cda405a7cd}, !- Handle
  {f23a954d-1d71-4db0-99f8-8105b42024b2}, !- Source Object
  3,                                      !- Outlet Port
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {341f003c-8034-4966-8ce8-4dca5552a697}, !- Handle
  {d9fa8d15-e671-4347-81e4-7dea6c2f7e47}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  6.66666666666667,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {36a53434-a752-421e-a246-3ce5d72be2e9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:OutdoorAirReset,
  {32c762f3-9219-4c15-b2f9-6d1987bec1aa}, !- Handle
  OA Temp Reset,                          !- Name
  Temperature,                            !- Control Variable
  12.2222222222223,                       !- Setpoint at Outdoor Low Temperature {C}
  15.5555555555556,                       !- Outdoor Low Temperature {C}
  6.66666666666669,                       !- Setpoint at Outdoor High Temperature {C}
  26.6666666666667,                       !- Outdoor High Temperature {C}
  {a47d74e1-f0fc-4f83-9ee8-561daa0318aa}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Pump:VariableSpeed,
  {4c31e132-2b17-4672-b281-d0168cc5fa29}, !- Handle
  Var Spd Pump,                           !- Name
  {e1c536b5-2ba9-43e3-9652-8646a363e367}, !- Inlet Node Name
  {41eafb6a-5e56-4be6-89f3-48204c042834}, !- Outlet Node Name
  0.00378541178396985,                    !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  1320,                                   !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  348707.109115533,                       !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {544edec2-85f9-46ec-9ba6-da880e227b40}, !- Handle
  Node 15,                                !- Name
  {41eafb6a-5e56-4be6-89f3-48204c042834}, !- Inlet Port
  {6ef72b38-9cf8-4552-b992-c88a13fe2a77}; !- Outlet Port

OS:Connection,
  {e1c536b5-2ba9-43e3-9652-8646a363e367}, !- Handle
  {4b2a2fc6-eaa1-4de1-b4b9-433067b290c9}, !- Source Object
  3,                                      !- Outlet Port
  {4c31e132-2b17-4672-b281-d0168cc5fa29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41eafb6a-5e56-4be6-89f3-48204c042834}, !- Handle
  {4c31e132-2b17-4672-b281-d0168cc5fa29}, !- Source Object
  3,                                      !- Outlet Port
  {544edec2-85f9-46ec-9ba6-da880e227b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef72b38-9cf8-4552-b992-c88a13fe2a77}, !- Handle
  {544edec2-85f9-46ec-9ba6-da880e227b40}, !- Source Object
  3,                                      !- Outlet Port
  {971f461b-92a2-48b3-afad-58bdc52f69ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {788e3980-9107-46b8-ac74-2594d7fee34b}, !- Handle
  Node 16,                                !- Name
  {165ccdbb-7ec5-48ce-b10d-3cb44f1d249c}, !- Inlet Port
  {a1603186-a0f2-4dc5-a17d-f36f1e45a782}; !- Outlet Port

OS:Connection,
  {4b023acb-c1af-4e36-aa45-0a0cbef89270}, !- Handle
  {658ebc97-d630-4d81-af05-62540aece9d9}, !- Source Object
  3,                                      !- Outlet Port
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {165ccdbb-7ec5-48ce-b10d-3cb44f1d249c}, !- Handle
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, !- Source Object
  11,                                     !- Outlet Port
  {788e3980-9107-46b8-ac74-2594d7fee34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1603186-a0f2-4dc5-a17d-f36f1e45a782}, !- Handle
  {788e3980-9107-46b8-ac74-2594d7fee34b}, !- Source Object
  3,                                      !- Outlet Port
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {70d86387-22c4-446d-91c8-67659eba6f3b}, !- Handle
  Controller Water Coil 1,                !- Name
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Schedule:Compact,
  {44996e2f-b02d-4588-866f-c686f4061a34}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 5,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Connection,
  {b7d8a1af-8529-4eb6-a7a9-04b1cc8ab044}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6cd409-9c9d-44fe-bab4-5603afdd68a2}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Compact,
  {ccbe2edb-a927-4d85-a069-2c33a550b86d}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 6,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Connection,
  {d813d8f8-5f85-49fc-bca5-d90cdc3a24bd}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc64f784-baa8-4f21-a41a-d5b92e48d215}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Compact,
  {9e15f46e-dd2c-45e0-8fec-6d5afd6da67b}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 7,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Connection,
  {ffdb2c6f-f9b6-465b-a31f-78f9c6260b8e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ba925f-7fff-4d47-b1a3-6edc03acaf44}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Compact,
  {9a2d06f2-911c-40e7-a813-4116b568c9c1}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 8,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:Connection,
  {4432b206-1b56-4541-835b-8728358e2b93}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d256ec-0424-4a19-a8a3-be65181f65c5}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, ! Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU_HW_Htg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  Autosize,                               ! Maximum Water Flow Rate {m3/s}
  {6afba3f4-4f83-43d3-a958-0c7a7c7d3eb1}, ! Water Inlet Node Name
  {6c58f7d2-e07f-45c1-a10e-e7963becc6e4}, ! Water Outlet Node Name
  {5339ef73-7e66-48de-b63b-10625a761dad}, ! Air Inlet Node Name
  {405462e5-71b7-4278-81c0-abfa53ad408e}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  17584.2642103333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {396b1788-2859-4d12-9fd3-aa5c4d2208dc}, !- Handle
  Node 83,                                !- Name
  {405462e5-71b7-4278-81c0-abfa53ad408e}, !- Inlet Port
  {41f50853-a77e-4165-8ede-26624aed5a0d}; !- Outlet Port

OS:Connection,
  {405462e5-71b7-4278-81c0-abfa53ad408e}, !- Handle
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, !- Source Object
  8,                                      !- Outlet Port
  {396b1788-2859-4d12-9fd3-aa5c4d2208dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f50853-a77e-4165-8ede-26624aed5a0d}, !- Handle
  {396b1788-2859-4d12-9fd3-aa5c4d2208dc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e76ab3-9c57-4ec0-ab3b-af30e6bbbe00}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5339ef73-7e66-48de-b63b-10625a761dad}, !- Handle
  {1deb3163-a742-4bfd-acc6-6576baf5c847}, !- Source Object
  3,                                      !- Outlet Port
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, !- Target Object
  7;                                      !- Inlet Port

OS:PlantLoop,
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Handle
  HW_Loop,                                !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81b1cba7-4556-438f-824b-74a6b103c089}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {24b16b2c-54a6-4c68-8bf9-97d2b5e7784c}, !- Plant Side Inlet Node Name
  {e836466d-dc87-442c-b53a-371b81a8d183}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d3f0f723-ec99-4e17-85f4-66c60e9e9c04}, !- Demand Side Inlet Node Name
  {18ba26c0-09ad-4951-ad97-9766d60ba558}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {368fbf21-86ac-4552-b836-25a3a35149cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Demand Mixer Name
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Demand Splitter Name
  {0d0025bc-6f35-4b51-aba0-5481bcdf29cd}, !- Supply Mixer Name
  {926be962-340b-4f77-a529-16267257b250}; !- Supply Splitter Name

OS:Node,
  {cdfe66ed-a675-474c-936c-c22b540d36b7}, !- Handle
  Node 56,                                !- Name
  {24b16b2c-54a6-4c68-8bf9-97d2b5e7784c}, !- Inlet Port
  {6c1f6a5b-23f1-4e25-8d64-d6df259f8185}; !- Outlet Port

OS:Node,
  {81b1cba7-4556-438f-824b-74a6b103c089}, !- Handle
  Node 84,                                !- Name
  {c38eba5a-9225-4eea-8c3c-c078b40a5962}, !- Inlet Port
  {e836466d-dc87-442c-b53a-371b81a8d183}; !- Outlet Port

OS:Node,
  {a8085adf-6db0-40eb-ba2d-c24ed799aa03}, !- Handle
  Node 85,                                !- Name
  {23c86a58-559b-45de-84ae-efcc38e4eca9}, !- Inlet Port
  {e5e70a1c-8637-4909-9d9f-05f5d73c02d4}; !- Outlet Port

OS:Connector:Mixer,
  {0d0025bc-6f35-4b51-aba0-5481bcdf29cd}, !- Handle
  Connector Mixer 3,                      !- Name
  {c38eba5a-9225-4eea-8c3c-c078b40a5962}, !- Outlet Branch Name
  {c5f38cc0-2e77-4afb-94e8-7f88dfe23d15}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {926be962-340b-4f77-a529-16267257b250}, !- Handle
  Connector Splitter 3,                   !- Name
  {03827021-fb0c-4d24-b607-c50a402daab5}, !- Inlet Branch Name
  {23c86a58-559b-45de-84ae-efcc38e4eca9}; !- Outlet Branch Name 1

OS:Connection,
  {24b16b2c-54a6-4c68-8bf9-97d2b5e7784c}, !- Handle
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Source Object
  14,                                     !- Outlet Port
  {cdfe66ed-a675-474c-936c-c22b540d36b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c86a58-559b-45de-84ae-efcc38e4eca9}, !- Handle
  {926be962-340b-4f77-a529-16267257b250}, !- Source Object
  3,                                      !- Outlet Port
  {a8085adf-6db0-40eb-ba2d-c24ed799aa03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c38eba5a-9225-4eea-8c3c-c078b40a5962}, !- Handle
  {0d0025bc-6f35-4b51-aba0-5481bcdf29cd}, !- Source Object
  2,                                      !- Outlet Port
  {81b1cba7-4556-438f-824b-74a6b103c089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e836466d-dc87-442c-b53a-371b81a8d183}, !- Handle
  {81b1cba7-4556-438f-824b-74a6b103c089}, !- Source Object
  3,                                      !- Outlet Port
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {55598516-f8e6-4719-a32d-8a0ebfa8b0eb}, !- Handle
  Node 86,                                !- Name
  {d3f0f723-ec99-4e17-85f4-66c60e9e9c04}, !- Inlet Port
  {cb5e076a-d3cf-4a3e-83fd-739021d7be8a}; !- Outlet Port

OS:Node,
  {10b4ad68-6aa6-4fe1-b908-595b6bf7b8bb}, !- Handle
  Node 87,                                !- Name
  {4220d964-a209-4a02-b654-898f8865bb15}, !- Inlet Port
  {18ba26c0-09ad-4951-ad97-9766d60ba558}; !- Outlet Port

OS:Node,
  {71083ef9-cae0-4acd-bd0d-d0d297042cd8}, !- Handle
  Node 88,                                !- Name
  {a2559d42-3ded-4f1a-83df-935f4b8bb6c7}, !- Inlet Port
  {6afba3f4-4f83-43d3-a958-0c7a7c7d3eb1}; !- Outlet Port

OS:Connector:Mixer,
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Handle
  Connector Mixer 4,                      !- Name
  {4220d964-a209-4a02-b654-898f8865bb15}, !- Outlet Branch Name
  {f72e6d06-269a-4532-88a8-373ada86188a}, !- Inlet Branch Name 1
  {ec0024b1-4e80-45a6-9077-3b208526313a}, !- Inlet Branch Name 2
  {8568e8cc-0331-413d-8397-cc493a5fd017}, !- Inlet Branch Name 3
  {9ddc4dfd-e213-4c4e-a4fc-6e288165553b}, !- Inlet Branch Name 4
  {f521df9b-bcd8-4811-98ab-2dd9b4f9e560}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Handle
  Connector Splitter 4,                   !- Name
  {cb5e076a-d3cf-4a3e-83fd-739021d7be8a}, !- Inlet Branch Name
  {a2559d42-3ded-4f1a-83df-935f4b8bb6c7}, !- Outlet Branch Name 1
  {40da71a6-a3b7-4c11-86fb-fbddcc866d79}, !- Outlet Branch Name 2
  {82b12436-e6ae-4dfe-943d-a3ab04e0f5e0}, !- Outlet Branch Name 3
  {f58b5510-c067-475a-83c9-302ae35bcf03}, !- Outlet Branch Name 4
  {85fea121-e431-4443-8216-ec9c713aba35}; !- Outlet Branch Name 5

OS:Connection,
  {d3f0f723-ec99-4e17-85f4-66c60e9e9c04}, !- Handle
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Source Object
  17,                                     !- Outlet Port
  {55598516-f8e6-4719-a32d-8a0ebfa8b0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5e076a-d3cf-4a3e-83fd-739021d7be8a}, !- Handle
  {55598516-f8e6-4719-a32d-8a0ebfa8b0eb}, !- Source Object
  3,                                      !- Outlet Port
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2559d42-3ded-4f1a-83df-935f4b8bb6c7}, !- Handle
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Source Object
  3,                                      !- Outlet Port
  {71083ef9-cae0-4acd-bd0d-d0d297042cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4220d964-a209-4a02-b654-898f8865bb15}, !- Handle
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Source Object
  2,                                      !- Outlet Port
  {10b4ad68-6aa6-4fe1-b908-595b6bf7b8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ba26c0-09ad-4951-ad97-9766d60ba558}, !- Handle
  {10b4ad68-6aa6-4fe1-b908-595b6bf7b8bb}, !- Source Object
  3,                                      !- Outlet Port
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5b2ce0d8-999e-4cf4-b00e-2a3bfef5c9aa}, !- Handle
  {778fe983-579a-4a63-b4ab-380f959d5aaa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  27.7777777777778,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {368fbf21-86ac-4552-b836-25a3a35149cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Boiler:HotWater,
  {2f261a88-b252-45d9-888a-8615d33e9a30}, !- Handle
  HW_Boiler,                              !- Name
  ,                                       !- Fuel Type
  87921.3210516667,                       !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {4a48864e-fdc2-4834-8351-3ca00cafb48b}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e5e70a1c-8637-4909-9d9f-05f5d73c02d4}, !- Boiler Water Inlet Node Name
  {fdee93ed-b838-47df-a298-fb56a32a5c57}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {4a48864e-fdc2-4834-8351-3ca00cafb48b}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {e268288f-e713-4b9c-99a5-1b6b954e2b9c}, !- Handle
  Node 89,                                !- Name
  {fdee93ed-b838-47df-a298-fb56a32a5c57}, !- Inlet Port
  {c5f38cc0-2e77-4afb-94e8-7f88dfe23d15}; !- Outlet Port

OS:Connection,
  {e5e70a1c-8637-4909-9d9f-05f5d73c02d4}, !- Handle
  {a8085adf-6db0-40eb-ba2d-c24ed799aa03}, !- Source Object
  3,                                      !- Outlet Port
  {2f261a88-b252-45d9-888a-8615d33e9a30}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {fdee93ed-b838-47df-a298-fb56a32a5c57}, !- Handle
  {2f261a88-b252-45d9-888a-8615d33e9a30}, !- Source Object
  12,                                     !- Outlet Port
  {e268288f-e713-4b9c-99a5-1b6b954e2b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f38cc0-2e77-4afb-94e8-7f88dfe23d15}, !- Handle
  {e268288f-e713-4b9c-99a5-1b6b954e2b9c}, !- Source Object
  3,                                      !- Outlet Port
  {0d0025bc-6f35-4b51-aba0-5481bcdf29cd}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Handle
  CONDENSER_WATER_LOOP,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f9101bba-6f7b-431b-9dd8-38ad69fec190}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {687e15a2-5c1a-4cb2-b9ff-01a9c68c41f3}, !- Plant Side Inlet Node Name
  {116d5468-3a3a-4dd8-8bdb-2f70a5747363}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {66cb3379-1c9e-4c8b-bda0-34c137a57b0b}, !- Demand Side Inlet Node Name
  {13e4942b-e8f2-4c59-b71f-83d4dd2411d1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {924b7006-125a-45f4-ad2d-9deb1acad280}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5b8c8dcb-f61c-48ab-af9e-44ea91390329}, !- Demand Mixer Name
  {6b7604c8-97a0-40de-8010-420b276b0f6f}, !- Demand Splitter Name
  {33f3c3b5-c8c1-4913-83a5-17987dab9cd6}, !- Supply Mixer Name
  {b7104a4e-8139-4f2f-8f42-900794ed99e3}; !- Supply Splitter Name

OS:Node,
  {4da603cb-99c6-499f-a285-19e46ce40d67}, !- Handle
  Node 90,                                !- Name
  {687e15a2-5c1a-4cb2-b9ff-01a9c68c41f3}, !- Inlet Port
  {31dbd4ba-bb67-4be4-b5ac-a32f038e04b2}; !- Outlet Port

OS:Node,
  {f9101bba-6f7b-431b-9dd8-38ad69fec190}, !- Handle
  Node 91,                                !- Name
  {ffbf445f-a105-44e9-ac18-16f14659347e}, !- Inlet Port
  {116d5468-3a3a-4dd8-8bdb-2f70a5747363}; !- Outlet Port

OS:Connector:Mixer,
  {33f3c3b5-c8c1-4913-83a5-17987dab9cd6}, !- Handle
  Connector Mixer 5,                      !- Name
  {ffbf445f-a105-44e9-ac18-16f14659347e}, !- Outlet Branch Name
  {178956be-d327-4fea-bda8-c2c5fa5bb0d5}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b7104a4e-8139-4f2f-8f42-900794ed99e3}, !- Handle
  Connector Splitter 5,                   !- Name
  {5d638cab-f231-4a62-bc0d-27f53edb11bb}, !- Inlet Branch Name
  {135a41da-8669-410c-b0bc-77e8d6d3f50c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {687e15a2-5c1a-4cb2-b9ff-01a9c68c41f3}, !- Handle
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Source Object
  14,                                     !- Outlet Port
  {4da603cb-99c6-499f-a285-19e46ce40d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbf445f-a105-44e9-ac18-16f14659347e}, !- Handle
  {33f3c3b5-c8c1-4913-83a5-17987dab9cd6}, !- Source Object
  2,                                      !- Outlet Port
  {f9101bba-6f7b-431b-9dd8-38ad69fec190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116d5468-3a3a-4dd8-8bdb-2f70a5747363}, !- Handle
  {f9101bba-6f7b-431b-9dd8-38ad69fec190}, !- Source Object
  3,                                      !- Outlet Port
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a6557c91-c4b0-48ed-b343-acd3deddc3de}, !- Handle
  Node 93,                                !- Name
  {66cb3379-1c9e-4c8b-bda0-34c137a57b0b}, !- Inlet Port
  {af9a06d6-0783-4514-87c8-b850a7e5d29f}; !- Outlet Port

OS:Node,
  {6b115d96-c811-4e08-b796-e88d22ab65e5}, !- Handle
  Node 94,                                !- Name
  {8857ab0c-4e19-41d3-95f8-3eb0b836b6e0}, !- Inlet Port
  {13e4942b-e8f2-4c59-b71f-83d4dd2411d1}; !- Outlet Port

OS:Node,
  {a68dc2eb-2d10-41f1-9ca8-8e6077a20e3e}, !- Handle
  Node 95,                                !- Name
  {019b7298-17e5-4e60-ad34-ebb96d23a26f}, !- Inlet Port
  {40600ef1-7987-43d8-accb-3787dc0e9257}; !- Outlet Port

OS:Connector:Mixer,
  {5b8c8dcb-f61c-48ab-af9e-44ea91390329}, !- Handle
  Connector Mixer 6,                      !- Name
  {8857ab0c-4e19-41d3-95f8-3eb0b836b6e0}, !- Outlet Branch Name
  {aad15e31-50f7-45f6-be0a-acea292d2a31}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6b7604c8-97a0-40de-8010-420b276b0f6f}, !- Handle
  Connector Splitter 6,                   !- Name
  {af9a06d6-0783-4514-87c8-b850a7e5d29f}, !- Inlet Branch Name
  {019b7298-17e5-4e60-ad34-ebb96d23a26f}; !- Outlet Branch Name 1

OS:Connection,
  {66cb3379-1c9e-4c8b-bda0-34c137a57b0b}, !- Handle
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Source Object
  17,                                     !- Outlet Port
  {a6557c91-c4b0-48ed-b343-acd3deddc3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9a06d6-0783-4514-87c8-b850a7e5d29f}, !- Handle
  {a6557c91-c4b0-48ed-b343-acd3deddc3de}, !- Source Object
  3,                                      !- Outlet Port
  {6b7604c8-97a0-40de-8010-420b276b0f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019b7298-17e5-4e60-ad34-ebb96d23a26f}, !- Handle
  {6b7604c8-97a0-40de-8010-420b276b0f6f}, !- Source Object
  3,                                      !- Outlet Port
  {a68dc2eb-2d10-41f1-9ca8-8e6077a20e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8857ab0c-4e19-41d3-95f8-3eb0b836b6e0}, !- Handle
  {5b8c8dcb-f61c-48ab-af9e-44ea91390329}, !- Source Object
  2,                                      !- Outlet Port
  {6b115d96-c811-4e08-b796-e88d22ab65e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e4942b-e8f2-4c59-b71f-83d4dd2411d1}, !- Handle
  {6b115d96-c811-4e08-b796-e88d22ab65e5}, !- Source Object
  3,                                      !- Outlet Port
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b4dd877c-cece-4695-97d7-45e727a1d32d}, !- Handle
  {5a081a0a-a4a7-4a7e-b371-1b38fe0b60bb}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  35.0000000000001,                       !- Design Loop Exit Temperature {C}
  47.2222222222222,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {924b7006-125a-45f4-ad2d-9deb1acad280}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {8b209e37-df11-425f-ab36-848ca4d814ee}, !- Handle
  Var Spd Pump 1,                         !- Name
  {31dbd4ba-bb67-4be4-b5ac-a32f038e04b2}, !- Inlet Node Name
  {e023d6b9-4901-4c2f-af26-c1b9424b10cd}, !- Outlet Node Name
  0.00473176472996231,                    !- Rated Flow Rate {m3/s}
  179352.000000001,                       !- Rated Pump Head {Pa}
  1425,                                   !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  301156.139690688,                       !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {354d6a51-f845-4f99-8fac-b7fbddca35cb}, !- Handle
  Node 92,                                !- Name
  {e023d6b9-4901-4c2f-af26-c1b9424b10cd}, !- Inlet Port
  {5d638cab-f231-4a62-bc0d-27f53edb11bb}; !- Outlet Port

OS:Connection,
  {31dbd4ba-bb67-4be4-b5ac-a32f038e04b2}, !- Handle
  {4da603cb-99c6-499f-a285-19e46ce40d67}, !- Source Object
  3,                                      !- Outlet Port
  {8b209e37-df11-425f-ab36-848ca4d814ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e023d6b9-4901-4c2f-af26-c1b9424b10cd}, !- Handle
  {8b209e37-df11-425f-ab36-848ca4d814ee}, !- Source Object
  3,                                      !- Outlet Port
  {354d6a51-f845-4f99-8fac-b7fbddca35cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d638cab-f231-4a62-bc0d-27f53edb11bb}, !- Handle
  {354d6a51-f845-4f99-8fac-b7fbddca35cb}, !- Source Object
  3,                                      !- Outlet Port
  {b7104a4e-8139-4f2f-8f42-900794ed99e3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {782d234d-c6d0-40f4-95d3-af00f74a29a8}, ! Handle
  Scheduled CHW Temp,                     ! Name
  Temperature,                            ! Control Variable
  {8b65d7d3-8718-4f27-93c4-9c776381039c}, ! Schedule Name
  {f9101bba-6f7b-431b-9dd8-38ad69fec190}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a9b19060-735e-45d9-ae60-4fb0e1224610}, ! Handle
  Chilled Water Temperature,              ! Name
  {2e308906-14f6-474b-bef6-3aad10d9ce4a}, ! Schedule Type Limits Name
  {3dd63828-0fd2-406d-8e85-030e6b858c68}, ! Default Day Schedule Name
  {d3f9ed9d-9870-42b1-8bdf-d8fb31d52305}, ! Summer Design Day Schedule Name
  {c8de800a-c5bf-4c97-9386-3f485267202d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dd63828-0fd2-406d-8e85-030e6b858c68}, !- Handle
  Chilled Water Temperature Default,      !- Name
  {2e308906-14f6-474b-bef6-3aad10d9ce4a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3f9ed9d-9870-42b1-8bdf-d8fb31d52305}, !- Handle
  Chilled Water Temperature Summer Design Day, !- Name
  {2e308906-14f6-474b-bef6-3aad10d9ce4a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c8de800a-c5bf-4c97-9386-3f485267202d}, !- Handle
  Chilled Water Temperature Winter Design Day, !- Name
  {2e308906-14f6-474b-bef6-3aad10d9ce4a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2e308906-14f6-474b-bef6-3aad10d9ce4a}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8b65d7d3-8718-4f27-93c4-9c776381039c}, ! Handle
  70F_Design_Condenser_Loop_LWT,          ! Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, ! Schedule Type Limits Name
  {8518b751-64ca-4f60-aeb2-1bf2b6a1fcf2}, ! Default Day Schedule Name
  {9d0a38d1-55f6-4f40-8e97-300c272e0e30}, ! Summer Design Day Schedule Name
  {90a43c21-9155-4cee-9404-ca2ba39affd5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8518b751-64ca-4f60-aeb2-1bf2b6a1fcf2}, !- Handle
  Deck Temperature Default 7,             !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {9d0a38d1-55f6-4f40-8e97-300c272e0e30}, !- Handle
  Deck Temperature Summer Design Day 7,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {90a43c21-9155-4cee-9404-ca2ba39affd5}, !- Handle
  Deck Temperature Winter Design Day 7,   !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Chiller:Electric:EIR,
  {e639f063-c262-4a24-b0b2-bed90a20a946}, !- Handle
  Chiller - Water Cooled,                 !- Name
  87921.3210516667,                       !- Reference Capacity {W}
  4.1,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {4013bbff-9422-463f-9398-07e894bb3454}, !- Cooling Capacity Function of Temperature Curve Name
  {fea878f1-247f-4d99-9631-0c672395193c}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {bf730b90-aeae-4137-854d-a1e6f9fec2e0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {9aedf28f-8996-4010-bbd2-6fc1f4fad88b}, !- Chilled Water Inlet Node Name
  {908074af-6b7f-464b-9b89-fd8e5640984d}, !- Chilled Water Outlet Node Name
  {40600ef1-7987-43d8-accb-3787dc0e9257}, !- Condenser Inlet Node Name
  {a9e674e5-3cf2-473e-a603-457edcf32ac6}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {4013bbff-9422-463f-9398-07e894bb3454}, !- Handle
  Water Cooled Chiller CCFofT,            !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {fea878f1-247f-4d99-9631-0c672395193c}, !- Handle
  Water Cooled Chiller EItoCoolingOutputRatioFofT, !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf730b90-aeae-4137-854d-a1e6f9fec2e0}, !- Handle
  Water Cooled Chiller EItoCoolingOutputRatioFofPLR, !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ee2ac3f6-4397-4154-bc27-831de78147a8}, !- Handle
  Node 96,                                !- Name
  {5f911616-1ea9-4f8c-b1c2-2e96464c2621}, !- Inlet Port
  {9aedf28f-8996-4010-bbd2-6fc1f4fad88b}; !- Outlet Port

OS:Node,
  {189bf958-aa84-48ed-b367-ae46fd559414}, !- Handle
  Node 99,                                !- Name
  {908074af-6b7f-464b-9b89-fd8e5640984d}, !- Inlet Port
  {f4107992-4aee-4737-95b3-a37819b43942}; !- Outlet Port

OS:Connection,
  {9aedf28f-8996-4010-bbd2-6fc1f4fad88b}, !- Handle
  {ee2ac3f6-4397-4154-bc27-831de78147a8}, !- Source Object
  3,                                      !- Outlet Port
  {e639f063-c262-4a24-b0b2-bed90a20a946}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {908074af-6b7f-464b-9b89-fd8e5640984d}, !- Handle
  {e639f063-c262-4a24-b0b2-bed90a20a946}, !- Source Object
  16,                                     !- Outlet Port
  {189bf958-aa84-48ed-b367-ae46fd559414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f911616-1ea9-4f8c-b1c2-2e96464c2621}, !- Handle
  {971f461b-92a2-48b3-afad-58bdc52f69ea}, !- Source Object
  3,                                      !- Outlet Port
  {ee2ac3f6-4397-4154-bc27-831de78147a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4107992-4aee-4737-95b3-a37819b43942}, !- Handle
  {189bf958-aa84-48ed-b367-ae46fd559414}, !- Source Object
  3,                                      !- Outlet Port
  {b1c03af1-0e17-4a55-bd55-fd1675a4a11c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a361ebac-30a4-46a0-8d45-3903e6d27d41}, !- Handle
  Node 10,                                !- Name
  {a9e674e5-3cf2-473e-a603-457edcf32ac6}, !- Inlet Port
  {aad15e31-50f7-45f6-be0a-acea292d2a31}; !- Outlet Port

OS:Connection,
  {40600ef1-7987-43d8-accb-3787dc0e9257}, !- Handle
  {a68dc2eb-2d10-41f1-9ca8-8e6077a20e3e}, !- Source Object
  3,                                      !- Outlet Port
  {e639f063-c262-4a24-b0b2-bed90a20a946}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a9e674e5-3cf2-473e-a603-457edcf32ac6}, !- Handle
  {e639f063-c262-4a24-b0b2-bed90a20a946}, !- Source Object
  18,                                     !- Outlet Port
  {a361ebac-30a4-46a0-8d45-3903e6d27d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad15e31-50f7-45f6-be0a-acea292d2a31}, !- Handle
  {a361ebac-30a4-46a0-8d45-3903e6d27d41}, !- Source Object
  3,                                      !- Outlet Port
  {5b8c8dcb-f61c-48ab-af9e-44ea91390329}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7239e87-b925-4e4d-a7a8-215d06f25aa2}, !- Handle
  Node 14,                                !- Name
  {6c58f7d2-e07f-45c1-a10e-e7963becc6e4}, !- Inlet Port
  {f72e6d06-269a-4532-88a8-373ada86188a}; !- Outlet Port

OS:Connection,
  {6afba3f4-4f83-43d3-a958-0c7a7c7d3eb1}, !- Handle
  {71083ef9-cae0-4acd-bd0d-d0d297042cd8}, !- Source Object
  3,                                      !- Outlet Port
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c58f7d2-e07f-45c1-a10e-e7963becc6e4}, !- Handle
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, !- Source Object
  6,                                      !- Outlet Port
  {e7239e87-b925-4e4d-a7a8-215d06f25aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72e6d06-269a-4532-88a8-373ada86188a}, !- Handle
  {e7239e87-b925-4e4d-a7a8-215d06f25aa2}, !- Source Object
  3,                                      !- Outlet Port
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c3791bc8-beb6-4062-b74d-149be7037b7b}, !- Handle
  Controller Water Coil 6,                !- Name
  {800cec5c-37aa-40da-8481-b8fcfd43984c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {835c45e2-ad6a-4546-9cfd-aa474121bce5}, !- Handle
  SINGLE_ZONE_CV_CORE_ZONE_1_AHU_Diffuser, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {7fc65c9f-7d44-4c9e-9ef0-7414e03aab55}, !- Air Inlet Node Name
  {023b2b0e-9142-4201-a048-eb709b542578}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {554bf252-dfac-4418-a443-0027a18211f2}, !- Handle
  Node 7,                                 !- Name
  {b5eb9f96-6880-4e51-a103-20014ab13043}, !- Inlet Port
  {7fc65c9f-7d44-4c9e-9ef0-7414e03aab55}; !- Outlet Port

OS:Connection,
  {b5eb9f96-6880-4e51-a103-20014ab13043}, !- Handle
  {32a08287-39a0-4f6a-87e3-b8b23babb0f2}, !- Source Object
  3,                                      !- Outlet Port
  {554bf252-dfac-4418-a443-0027a18211f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc65c9f-7d44-4c9e-9ef0-7414e03aab55}, !- Handle
  {554bf252-dfac-4418-a443-0027a18211f2}, !- Source Object
  3,                                      !- Outlet Port
  {835c45e2-ad6a-4546-9cfd-aa474121bce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {023b2b0e-9142-4201-a048-eb709b542578}, !- Handle
  {835c45e2-ad6a-4546-9cfd-aa474121bce5}, !- Source Object
  4,                                      !- Outlet Port
  {4311ff70-9eaa-4bef-a80e-efb9eca6af64}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {86200d5b-a0dd-4e8d-bf92-e59cfd485b89}, ! Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU_Scheduled_HW_LWT, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {396b1788-2859-4d12-9fd3-aa5c4d2208dc}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {96f07905-3997-487b-8c29-fa706e3c97a7}, ! Handle
  Deck Temperature 3,                     ! Name
  {00a94eb1-d9a3-46fc-8215-c9864ab6cc84}, ! Schedule Type Limits Name
  {9c33bd5c-82b1-485b-b217-a65cacab2442}, ! Default Day Schedule Name
  {241e08f9-0c5b-40bc-bc78-4c6323a51e09}, ! Summer Design Day Schedule Name
  {e84338df-5afb-423d-8a81-d27f5f4548fc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c33bd5c-82b1-485b-b217-a65cacab2442}, !- Handle
  Deck Temperature Default 8,             !- Name
  {00a94eb1-d9a3-46fc-8215-c9864ab6cc84}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {241e08f9-0c5b-40bc-bc78-4c6323a51e09}, !- Handle
  Deck Temperature Summer Design Day 8,   !- Name
  {00a94eb1-d9a3-46fc-8215-c9864ab6cc84}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e84338df-5afb-423d-8a81-d27f5f4548fc}, !- Handle
  Deck Temperature Winter Design Day 8,   !- Name
  {00a94eb1-d9a3-46fc-8215-c9864ab6cc84}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {00a94eb1-d9a3-46fc-8215-c9864ab6cc84}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {4a7966db-6417-4395-935d-8434e0ae3141}, ! Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU_Scheduled_CHW_LWT, ! Name
  Temperature,                            ! Control Variable
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Schedule Name
  {0a02fea1-f20e-4015-9fe8-446be0fb6dbf}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7b0d6a3e-ee7d-49fb-b153-51116b7eccfb}, ! Handle
  Deck Temperature 4,                     ! Name
  {a2bf37ba-88dc-4b6f-9870-8d9e6b2c322b}, ! Schedule Type Limits Name
  {75ba614f-8bed-4c12-ae5e-0fd13d8c021a}, ! Default Day Schedule Name
  {cad41b4e-2aed-4ca1-a075-fde8f984f712}, ! Summer Design Day Schedule Name
  {86f21af3-6fe0-4e05-8d39-d5e3b5b15d4e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {75ba614f-8bed-4c12-ae5e-0fd13d8c021a}, !- Handle
  Deck Temperature Default 9,             !- Name
  {a2bf37ba-88dc-4b6f-9870-8d9e6b2c322b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cad41b4e-2aed-4ca1-a075-fde8f984f712}, !- Handle
  Deck Temperature Summer Design Day 9,   !- Name
  {a2bf37ba-88dc-4b6f-9870-8d9e6b2c322b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {86f21af3-6fe0-4e05-8d39-d5e3b5b15d4e}, !- Handle
  Deck Temperature Winter Design Day 9,   !- Name
  {a2bf37ba-88dc-4b6f-9870-8d9e6b2c322b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2bf37ba-88dc-4b6f-9870-8d9e6b2c322b}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Handle
  55F_Chilled_Water_Coil_LAT,             ! Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, ! Schedule Type Limits Name
  {241deb3a-0559-4035-ba46-9aeda30d68a5}, ! Default Day Schedule Name
  {e2f0da04-730f-49e4-a315-14793454e6e4}, ! Summer Design Day Schedule Name
  {b2827a7d-1b27-4973-8a42-d1d389daa822}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {241deb3a-0559-4035-ba46-9aeda30d68a5}, !- Handle
  Deck Temperature Default 10,            !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e2f0da04-730f-49e4-a315-14793454e6e4}, !- Handle
  Deck Temperature Summer Design Day 10,  !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b2827a7d-1b27-4973-8a42-d1d389daa822}, !- Handle
  Deck Temperature Winter Design Day 10,  !- Name
  {aed4d53d-a133-4d79-aa17-22c4b867c290}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU,    !- Name
  ,                                       !- Controller List Name
  {07405d85-ce87-4eb4-aca3-ae4eef5a6a3f}, !- Availability Schedule
  {4a696cb1-9703-4f83-83f0-3c3341832440}, !- Availability Manager List Name
  0.9438948864,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f80e91c-ee0e-4073-835c-03a2a16bcf3a}, !- Supply Side Inlet Node Name
  {193bd318-feca-421d-b948-a331e2cc4ad9}, !- Demand Side Outlet Node Name
  {a51c356a-2afa-4559-a6dd-5c2057e5d01c}, !- Demand Side Inlet Node A
  {7bb7c2c1-c696-42e4-b5aa-0573d12f1903}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3210ff6-e9b0-47d6-ba0f-c6eb1d18cee3}, !- Demand Mixer Name
  {07125fd0-773b-49b7-818e-1fb9b025b60a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {6cc6296e-85e9-421b-93ae-0c32997e7722}, !- Handle
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Compact,
  {07405d85-ce87-4eb4-aca3-ae4eef5a6a3f}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 9,       !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:AvailabilityManagerAssignmentList,
  {4a696cb1-9703-4f83-83f0-3c3341832440}, !- Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {691482e2-090c-4d38-8461-59bf422ed449}, !- Handle
  Node 17,                                !- Name
  {0f80e91c-ee0e-4073-835c-03a2a16bcf3a}, !- Inlet Port
  {916bffb3-19a5-4a6a-bb0b-4ff6fd9443d2}; !- Outlet Port

OS:Node,
  {fbcac6f8-3f59-460a-b7cf-688b225905c0}, !- Handle
  Node 18,                                !- Name
  {1627c383-6dbc-43f6-a24c-cc4bdc3e187d}, !- Inlet Port
  {7bb7c2c1-c696-42e4-b5aa-0573d12f1903}; !- Outlet Port

OS:Connection,
  {0f80e91c-ee0e-4073-835c-03a2a16bcf3a}, !- Handle
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- Source Object
  9,                                      !- Outlet Port
  {691482e2-090c-4d38-8461-59bf422ed449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb7c2c1-c696-42e4-b5aa-0573d12f1903}, !- Handle
  {fbcac6f8-3f59-460a-b7cf-688b225905c0}, !- Source Object
  3,                                      !- Outlet Port
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e945f2f-7fdf-472b-92c4-cbc2218a2d76}, !- Handle
  Node 19,                                !- Name
  {a51c356a-2afa-4559-a6dd-5c2057e5d01c}, !- Inlet Port
  {966b3d07-dadf-4a54-a332-8185aec4b7a5}; !- Outlet Port

OS:Node,
  {cfcfd65a-1b8e-4123-a731-73c84144ec7b}, !- Handle
  Node 20,                                !- Name
  {3d88fbb4-6b13-42a0-bec1-6384caae6af5}, !- Inlet Port
  {193bd318-feca-421d-b948-a331e2cc4ad9}; !- Outlet Port

OS:Node,
  {2c9f35cc-a37d-43d2-aee7-1edc6826b238}, !- Handle
  Node 23,                                !- Name
  {a6c7175e-b340-454e-97ee-571aac40da56}, !- Inlet Port
  {dbb9495e-0df9-4957-aeca-5dacde1118a4}; !- Outlet Port

OS:Connection,
  {a51c356a-2afa-4559-a6dd-5c2057e5d01c}, !- Handle
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- Source Object
  11,                                     !- Outlet Port
  {2e945f2f-7fdf-472b-92c4-cbc2218a2d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193bd318-feca-421d-b948-a331e2cc4ad9}, !- Handle
  {cfcfd65a-1b8e-4123-a731-73c84144ec7b}, !- Source Object
  3,                                      !- Outlet Port
  {5c5a326d-7107-474e-9b1d-0f4bef7dcefd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07125fd0-773b-49b7-818e-1fb9b025b60a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {966b3d07-dadf-4a54-a332-8185aec4b7a5}, !- Inlet Node Name
  {86d6cc1e-213a-47b2-aa83-bae7ab90e5f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3210ff6-e9b0-47d6-ba0f-c6eb1d18cee3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3d88fbb4-6b13-42a0-bec1-6384caae6af5}, !- Outlet Node Name
  {40287c52-58e4-495f-8382-22d1ff3ed39e}; !- Inlet Node Name 1

OS:Connection,
  {966b3d07-dadf-4a54-a332-8185aec4b7a5}, !- Handle
  {2e945f2f-7fdf-472b-92c4-cbc2218a2d76}, !- Source Object
  3,                                      !- Outlet Port
  {07125fd0-773b-49b7-818e-1fb9b025b60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d88fbb4-6b13-42a0-bec1-6384caae6af5}, !- Handle
  {d3210ff6-e9b0-47d6-ba0f-c6eb1d18cee3}, !- Source Object
  2,                                      !- Outlet Port
  {cfcfd65a-1b8e-4123-a731-73c84144ec7b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6d7581b-d416-419f-a5c9-8ed4970c61c2}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Outdoor_Air_System, !- Name
  {3ccc686a-454a-4445-bdbc-a16eb2c926e4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bfe50935-897c-4657-8d91-e172c035a981}, !- Mixed Air Node Name
  {9df8b2d1-acdf-476a-a216-a5f0e0b0ba39}, !- Outdoor Air Stream Node Name
  {43b7deef-8122-4f99-b536-c46e5351b499}, !- Relief Air Stream Node Name
  {916bffb3-19a5-4a6a-bb0b-4ff6fd9443d2}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {3ccc686a-454a-4445-bdbc-a16eb2c926e4}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Controller_Outdoor_Air 1, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedEnthalpy,                          !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fda735e9-510c-465d-a0cc-096bc54e3b57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fda735e9-510c-465d-a0cc-096bc54e3b57}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {54b54287-1a17-440d-a8d8-2f886441d5e3}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {9df8b2d1-acdf-476a-a216-a5f0e0b0ba39}; !- Outlet Port

OS:Connection,
  {9df8b2d1-acdf-476a-a216-a5f0e0b0ba39}, !- Handle
  {54b54287-1a17-440d-a8d8-2f886441d5e3}, !- Source Object
  3,                                      !- Outlet Port
  {b6d7581b-d416-419f-a5c9-8ed4970c61c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5c5cb8a8-10ed-4ceb-a2b8-ea1ba128e062}, !- Handle
  Node 25,                                !- Name
  {43b7deef-8122-4f99-b536-c46e5351b499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43b7deef-8122-4f99-b536-c46e5351b499}, !- Handle
  {b6d7581b-d416-419f-a5c9-8ed4970c61c2}, !- Source Object
  7,                                      !- Outlet Port
  {5c5cb8a8-10ed-4ceb-a2b8-ea1ba128e062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916bffb3-19a5-4a6a-bb0b-4ff6fd9443d2}, !- Handle
  {691482e2-090c-4d38-8461-59bf422ed449}, !- Source Object
  3,                                      !- Outlet Port
  {b6d7581b-d416-419f-a5c9-8ed4970c61c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_HW_Htg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {2b82e27b-9cb6-44eb-9efd-ae3525996ace}, ! Water Inlet Node Name
  {c94e2d06-f55e-4cb2-850d-833ce42540ce}, ! Water Outlet Node Name
  {6e18359a-2c7a-4196-9eb4-3a88958fbf65}, ! Air Inlet Node Name
  {48d320ea-e0e8-4c43-b2a1-10e8cbe011ea}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  17584.2642103333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {4eaf4ffa-a2dc-4af7-b9e4-a51c2d01e8e2}, !- Handle
  Node 26,                                !- Name
  {bfe50935-897c-4657-8d91-e172c035a981}, !- Inlet Port
  {6e18359a-2c7a-4196-9eb4-3a88958fbf65}; !- Outlet Port

OS:Connection,
  {bfe50935-897c-4657-8d91-e172c035a981}, !- Handle
  {b6d7581b-d416-419f-a5c9-8ed4970c61c2}, !- Source Object
  5,                                      !- Outlet Port
  {4eaf4ffa-a2dc-4af7-b9e4-a51c2d01e8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e18359a-2c7a-4196-9eb4-3a88958fbf65}, !- Handle
  {4eaf4ffa-a2dc-4af7-b9e4-a51c2d01e8e2}, !- Source Object
  3,                                      !- Outlet Port
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d9eca50f-31a0-45be-8082-d29fafd0f398}, !- Handle
  Node 27,                                !- Name
  {40da71a6-a3b7-4c11-86fb-fbddcc866d79}, !- Inlet Port
  {2b82e27b-9cb6-44eb-9efd-ae3525996ace}; !- Outlet Port

OS:Connection,
  {40da71a6-a3b7-4c11-86fb-fbddcc866d79}, !- Handle
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Source Object
  4,                                      !- Outlet Port
  {d9eca50f-31a0-45be-8082-d29fafd0f398}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ce5c505-72c9-414c-9ef8-431aa66b2a0a}, !- Handle
  Node 30,                                !- Name
  {c94e2d06-f55e-4cb2-850d-833ce42540ce}, !- Inlet Port
  {ec0024b1-4e80-45a6-9077-3b208526313a}; !- Outlet Port

OS:Connection,
  {2b82e27b-9cb6-44eb-9efd-ae3525996ace}, !- Handle
  {d9eca50f-31a0-45be-8082-d29fafd0f398}, !- Source Object
  3,                                      !- Outlet Port
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c94e2d06-f55e-4cb2-850d-833ce42540ce}, !- Handle
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, !- Source Object
  6,                                      !- Outlet Port
  {9ce5c505-72c9-414c-9ef8-431aa66b2a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0024b1-4e80-45a6-9077-3b208526313a}, !- Handle
  {9ce5c505-72c9-414c-9ef8-431aa66b2a0a}, !- Source Object
  3,                                      !- Outlet Port
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6f15b98c-8196-4d6b-b8f5-2afa4d349e35}, !- Handle
  Controller Water Coil 7,                !- Name
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_CHW_Clg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.00075708235679397,                    ! Design Water Flow Rate {m3/s}
  0.9438948864,                           ! Design Air Flow Rate {m3/s}
  6.66666666666669,                       ! Design Inlet Water Temperature {C}
  28.1388888888889,                       ! Design Inlet Air Temperature {C}
  12.7777777777778,                       ! Design Outlet Air Temperature {C}
  0.008616,                               ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00779705,                             ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {755034d5-df35-4ce8-8ee0-68ca7e800b89}, ! Water Inlet Node Name
  {45f95531-7575-449e-ad6d-80bede135de6}, ! Water Outlet Node Name
  {80b7c596-9f10-4032-9524-0504b228c541}, ! Air Inlet Node Name
  {5098352e-af66-460f-a5b1-2fd2ca8139bc}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {389beb52-ecc2-4976-aac9-816bebee1751}, !- Handle
  Node 31,                                !- Name
  {48d320ea-e0e8-4c43-b2a1-10e8cbe011ea}, !- Inlet Port
  {80b7c596-9f10-4032-9524-0504b228c541}; !- Outlet Port

OS:Connection,
  {48d320ea-e0e8-4c43-b2a1-10e8cbe011ea}, !- Handle
  {e1742514-aa43-47d5-a54c-2792bbb722b7}, !- Source Object
  8,                                      !- Outlet Port
  {389beb52-ecc2-4976-aac9-816bebee1751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b7c596-9f10-4032-9524-0504b228c541}, !- Handle
  {389beb52-ecc2-4976-aac9-816bebee1751}, !- Source Object
  3,                                      !- Outlet Port
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:SystemModel,
  {64365a1e-5052-4c51-9483-fe6ca64ae175}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {49e6c184-f9ac-4f45-a95c-1866f8df5116}, !- Air Inlet Node Name
  {1627c383-6dbc-43f6-a24c-cc4bdc3e187d}, !- Air Outlet Node Name
  0.9438948864,                           !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  600,                                    !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0ebb070d-a39b-435a-bd22-3a9ebdbaf31a}, !- Handle
  Node 34,                                !- Name
  {5098352e-af66-460f-a5b1-2fd2ca8139bc}, !- Inlet Port
  {49e6c184-f9ac-4f45-a95c-1866f8df5116}; !- Outlet Port

OS:Connection,
  {5098352e-af66-460f-a5b1-2fd2ca8139bc}, !- Handle
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, !- Source Object
  13,                                     !- Outlet Port
  {0ebb070d-a39b-435a-bd22-3a9ebdbaf31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e6c184-f9ac-4f45-a95c-1866f8df5116}, !- Handle
  {0ebb070d-a39b-435a-bd22-3a9ebdbaf31a}, !- Source Object
  3,                                      !- Outlet Port
  {64365a1e-5052-4c51-9483-fe6ca64ae175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1627c383-6dbc-43f6-a24c-cc4bdc3e187d}, !- Handle
  {64365a1e-5052-4c51-9483-fe6ca64ae175}, !- Source Object
  4,                                      !- Outlet Port
  {fbcac6f8-3f59-460a-b7cf-688b225905c0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a39db54e-df69-4d10-b515-b0d215dbc4a6}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Scheduled_HW_LWT, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {389beb52-ecc2-4976-aac9-816bebee1751}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {18061325-09f0-436a-9374-6dc8e431ec38}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Scheduled_CHW_LWT, ! Name
  Temperature,                            ! Control Variable
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Schedule Name
  {0ebb070d-a39b-435a-bd22-3a9ebdbaf31a}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {0d34e0c2-27ec-44e1-9423-d022ebddb37b}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Scheduled_Deck_Temp, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {fbcac6f8-3f59-460a-b7cf-688b225905c0}; ! Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af885fa5-1274-4650-b131-0f7b65c372fe}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_1_AHU_Diffuser, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {9b267c87-b8de-4e13-8548-7265b9760e83}, !- Air Inlet Node Name
  {a6c7175e-b340-454e-97ee-571aac40da56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d28eb9ae-6c8f-4f66-8a67-0d2e13f38d9b}, !- Handle
  Node 35,                                !- Name
  {86d6cc1e-213a-47b2-aa83-bae7ab90e5f9}, !- Inlet Port
  {9b267c87-b8de-4e13-8548-7265b9760e83}; !- Outlet Port

OS:Connection,
  {86d6cc1e-213a-47b2-aa83-bae7ab90e5f9}, !- Handle
  {07125fd0-773b-49b7-818e-1fb9b025b60a}, !- Source Object
  3,                                      !- Outlet Port
  {d28eb9ae-6c8f-4f66-8a67-0d2e13f38d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b267c87-b8de-4e13-8548-7265b9760e83}, !- Handle
  {d28eb9ae-6c8f-4f66-8a67-0d2e13f38d9b}, !- Source Object
  3,                                      !- Outlet Port
  {af885fa5-1274-4650-b131-0f7b65c372fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6c7175e-b340-454e-97ee-571aac40da56}, !- Handle
  {af885fa5-1274-4650-b131-0f7b65c372fe}, !- Source Object
  4,                                      !- Outlet Port
  {2c9f35cc-a37d-43d2-aee7-1edc6826b238}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21de8420-3360-452c-a8cd-a8ccaea5b0a6}, !- Handle
  Node 36,                                !- Name
  {19f19b3c-7e59-42e1-aba0-62a7f7c82fa1}, !- Inlet Port
  {40287c52-58e4-495f-8382-22d1ff3ed39e}; !- Outlet Port

OS:Connection,
  {dbb9495e-0df9-4957-aeca-5dacde1118a4}, !- Handle
  {2c9f35cc-a37d-43d2-aee7-1edc6826b238}, !- Source Object
  3,                                      !- Outlet Port
  {545567f8-92dd-491a-9a4c-23958962e6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f19b3c-7e59-42e1-aba0-62a7f7c82fa1}, !- Handle
  {e8551c4f-7748-4f4c-bd2d-bda0abf802aa}, !- Source Object
  2,                                      !- Outlet Port
  {21de8420-3360-452c-a8cd-a8ccaea5b0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40287c52-58e4-495f-8382-22d1ff3ed39e}, !- Handle
  {21de8420-3360-452c-a8cd-a8ccaea5b0a6}, !- Source Object
  3,                                      !- Outlet Port
  {d3210ff6-e9b0-47d6-ba0f-c6eb1d18cee3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU,    !- Name
  ,                                       !- Controller List Name
  {bcc0060f-9202-4fa7-abf7-bcacbd683c21}, !- Availability Schedule
  {804cf2f4-ca7a-48a9-ab12-fdafc6ac984c}, !- Availability Manager List Name
  0.9438948864,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a529434-d1c5-4b1f-a862-5b76387b6a81}, !- Supply Side Inlet Node Name
  {df538d22-843e-4a63-b054-8162f6c03b35}, !- Demand Side Outlet Node Name
  {2c34a5a7-de35-44f1-bb17-f8a04b1a9210}, !- Demand Side Inlet Node A
  {8137049a-4395-44ac-b7b5-3834892dc3f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99f4ba3a-b0f3-49b1-87f2-8d6b535fef59}, !- Demand Mixer Name
  {c9518ebe-8666-438a-969e-ebdfe3a20421}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {864bfb44-176c-4330-853a-4afbe748aee2}, !- Handle
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Compact,
  {bcc0060f-9202-4fa7-abf7-bcacbd683c21}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 10,      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:AvailabilityManagerAssignmentList,
  {804cf2f4-ca7a-48a9-ab12-fdafc6ac984c}, !- Handle
  SINGLE_ZONE_CV_CORE ZONE_AHU 1 AvailabilityManagerAssigmentList 1; !- Name

OS:Node,
  {53a17a74-cf1c-4c6d-a517-f3493b042833}, !- Handle
  Node 37,                                !- Name
  {5a529434-d1c5-4b1f-a862-5b76387b6a81}, !- Inlet Port
  {4649f166-5a83-4540-8585-648776d1498b}; !- Outlet Port

OS:Node,
  {ae800069-d8ac-4ffd-91dd-dfb1e675a029}, !- Handle
  Node 38,                                !- Name
  {9da0c830-a2c6-4b81-ab5b-1075a51be59c}, !- Inlet Port
  {8137049a-4395-44ac-b7b5-3834892dc3f5}; !- Outlet Port

OS:Connection,
  {5a529434-d1c5-4b1f-a862-5b76387b6a81}, !- Handle
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- Source Object
  9,                                      !- Outlet Port
  {53a17a74-cf1c-4c6d-a517-f3493b042833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8137049a-4395-44ac-b7b5-3834892dc3f5}, !- Handle
  {ae800069-d8ac-4ffd-91dd-dfb1e675a029}, !- Source Object
  3,                                      !- Outlet Port
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d7a00278-6e10-47e5-8583-32801f4238fd}, !- Handle
  Node 39,                                !- Name
  {2c34a5a7-de35-44f1-bb17-f8a04b1a9210}, !- Inlet Port
  {ac17458d-cc37-475e-be4c-5f212c6411bb}; !- Outlet Port

OS:Node,
  {8f3cd396-ea6a-46e0-8bf1-f9eff198e485}, !- Handle
  Node 40,                                !- Name
  {44b8ba59-34a3-4678-822b-26ef6b4816fe}, !- Inlet Port
  {df538d22-843e-4a63-b054-8162f6c03b35}; !- Outlet Port

OS:Node,
  {dd29fbbc-301f-4320-95d2-b1de083bd9f9}, !- Handle
  Node 41,                                !- Name
  {8c70a6a3-6d4b-48ae-a449-a113f69102a4}, !- Inlet Port
  {a32ea752-7457-4e72-af3d-534e756a56ee}; !- Outlet Port

OS:Connection,
  {2c34a5a7-de35-44f1-bb17-f8a04b1a9210}, !- Handle
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- Source Object
  11,                                     !- Outlet Port
  {d7a00278-6e10-47e5-8583-32801f4238fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df538d22-843e-4a63-b054-8162f6c03b35}, !- Handle
  {8f3cd396-ea6a-46e0-8bf1-f9eff198e485}, !- Source Object
  3,                                      !- Outlet Port
  {5a2d659f-8b42-442b-95af-02c950d514e5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9518ebe-8666-438a-969e-ebdfe3a20421}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ac17458d-cc37-475e-be4c-5f212c6411bb}, !- Inlet Node Name
  {df8f694d-066b-46e3-9e37-ae20fe20ddf7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99f4ba3a-b0f3-49b1-87f2-8d6b535fef59}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {44b8ba59-34a3-4678-822b-26ef6b4816fe}, !- Outlet Node Name
  {369bf0cb-fc7e-4205-b8e3-0f3e45a32322}; !- Inlet Node Name 1

OS:Connection,
  {ac17458d-cc37-475e-be4c-5f212c6411bb}, !- Handle
  {d7a00278-6e10-47e5-8583-32801f4238fd}, !- Source Object
  3,                                      !- Outlet Port
  {c9518ebe-8666-438a-969e-ebdfe3a20421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b8ba59-34a3-4678-822b-26ef6b4816fe}, !- Handle
  {99f4ba3a-b0f3-49b1-87f2-8d6b535fef59}, !- Source Object
  2,                                      !- Outlet Port
  {8f3cd396-ea6a-46e0-8bf1-f9eff198e485}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {c6b90b22-d14a-47d6-8542-30e52508fa12}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_Outdoor_Air_System, !- Name
  {46798123-5fd4-4634-b263-00fc7842c7cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9e8e5491-773b-4edc-bf43-ad4f0b9e36f1}, !- Mixed Air Node Name
  {ccae3430-6e7b-4967-a736-a191285f1bbf}, !- Outdoor Air Stream Node Name
  {113cf654-c766-4584-b210-36bb0670ba3d}, !- Relief Air Stream Node Name
  {4649f166-5a83-4540-8585-648776d1498b}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {46798123-5fd4-4634-b263-00fc7842c7cc}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_Controller_Outdoor_Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedEnthalpy,                          !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e214b2d-7311-46c6-ab03-1a3af2c9fc1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e214b2d-7311-46c6-ab03-1a3af2c9fc1e}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {f1420930-dbcd-49e4-8f8c-bfb514437759}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {ccae3430-6e7b-4967-a736-a191285f1bbf}; !- Outlet Port

OS:Connection,
  {ccae3430-6e7b-4967-a736-a191285f1bbf}, !- Handle
  {f1420930-dbcd-49e4-8f8c-bfb514437759}, !- Source Object
  3,                                      !- Outlet Port
  {c6b90b22-d14a-47d6-8542-30e52508fa12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a9ede52a-ee71-48c8-b715-adbed55e67b0}, !- Handle
  Node 45,                                !- Name
  {113cf654-c766-4584-b210-36bb0670ba3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {113cf654-c766-4584-b210-36bb0670ba3d}, !- Handle
  {c6b90b22-d14a-47d6-8542-30e52508fa12}, !- Source Object
  7,                                      !- Outlet Port
  {a9ede52a-ee71-48c8-b715-adbed55e67b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4649f166-5a83-4540-8585-648776d1498b}, !- Handle
  {53a17a74-cf1c-4c6d-a517-f3493b042833}, !- Source Object
  3,                                      !- Outlet Port
  {c6b90b22-d14a-47d6-8542-30e52508fa12}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_HW_Htg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a9362618-a755-4fac-8b03-d4bd56a68591}, ! Water Inlet Node Name
  {07941ce6-b2bf-497b-9696-2a8a9ff8fd88}, ! Water Outlet Node Name
  {5dc78a1a-29da-4989-8827-c9023580e2d0}, ! Air Inlet Node Name
  {72aaad2e-4818-4579-afc5-7c2abfb9252d}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  17584.2642103333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f5eac6dd-1520-4fc1-8082-1aee0256a0ce}, !- Handle
  Node 46,                                !- Name
  {9e8e5491-773b-4edc-bf43-ad4f0b9e36f1}, !- Inlet Port
  {5dc78a1a-29da-4989-8827-c9023580e2d0}; !- Outlet Port

OS:Connection,
  {9e8e5491-773b-4edc-bf43-ad4f0b9e36f1}, !- Handle
  {c6b90b22-d14a-47d6-8542-30e52508fa12}, !- Source Object
  5,                                      !- Outlet Port
  {f5eac6dd-1520-4fc1-8082-1aee0256a0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc78a1a-29da-4989-8827-c9023580e2d0}, !- Handle
  {f5eac6dd-1520-4fc1-8082-1aee0256a0ce}, !- Source Object
  3,                                      !- Outlet Port
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {279f65c5-eca0-4506-b6f0-d9bc49082e40}, !- Handle
  Node 47,                                !- Name
  {82b12436-e6ae-4dfe-943d-a3ab04e0f5e0}, !- Inlet Port
  {a9362618-a755-4fac-8b03-d4bd56a68591}; !- Outlet Port

OS:Connection,
  {82b12436-e6ae-4dfe-943d-a3ab04e0f5e0}, !- Handle
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Source Object
  5,                                      !- Outlet Port
  {279f65c5-eca0-4506-b6f0-d9bc49082e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d846848a-297f-4eb6-9007-ea57df0fec1a}, !- Handle
  Node 48,                                !- Name
  {07941ce6-b2bf-497b-9696-2a8a9ff8fd88}, !- Inlet Port
  {8568e8cc-0331-413d-8397-cc493a5fd017}; !- Outlet Port

OS:Connection,
  {a9362618-a755-4fac-8b03-d4bd56a68591}, !- Handle
  {279f65c5-eca0-4506-b6f0-d9bc49082e40}, !- Source Object
  3,                                      !- Outlet Port
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07941ce6-b2bf-497b-9696-2a8a9ff8fd88}, !- Handle
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, !- Source Object
  6,                                      !- Outlet Port
  {d846848a-297f-4eb6-9007-ea57df0fec1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8568e8cc-0331-413d-8397-cc493a5fd017}, !- Handle
  {d846848a-297f-4eb6-9007-ea57df0fec1a}, !- Source Object
  3,                                      !- Outlet Port
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {82633424-e021-4a20-b66a-fb04d8c1c6f5}, !- Handle
  Controller Water Coil 9,                !- Name
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_CHW_Clg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.00075708235679397,                    ! Design Water Flow Rate {m3/s}
  0.9438948864,                           ! Design Air Flow Rate {m3/s}
  6.66666666666669,                       ! Design Inlet Water Temperature {C}
  28.1388888888889,                       ! Design Inlet Air Temperature {C}
  12.7777777777778,                       ! Design Outlet Air Temperature {C}
  0.008616,                               ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00779705,                             ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0f0a1372-6b93-4a98-ad2a-cefd8a91f3b7}, ! Water Inlet Node Name
  {c217b8c3-d8e2-439d-8d2e-e2d441ff4c0c}, ! Water Outlet Node Name
  {5b72bdc2-8aa5-481a-801f-0dd60f871bc5}, ! Air Inlet Node Name
  {c9477385-29b4-433e-8145-67994b8a0a04}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {048bc5df-f96f-4b13-bdf1-864ae418badb}, !- Handle
  Node 49,                                !- Name
  {72aaad2e-4818-4579-afc5-7c2abfb9252d}, !- Inlet Port
  {5b72bdc2-8aa5-481a-801f-0dd60f871bc5}; !- Outlet Port

OS:Connection,
  {72aaad2e-4818-4579-afc5-7c2abfb9252d}, !- Handle
  {b1915a3b-aa9d-4acc-8455-d7a62686d2c3}, !- Source Object
  8,                                      !- Outlet Port
  {048bc5df-f96f-4b13-bdf1-864ae418badb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b72bdc2-8aa5-481a-801f-0dd60f871bc5}, !- Handle
  {048bc5df-f96f-4b13-bdf1-864ae418badb}, !- Source Object
  3,                                      !- Outlet Port
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af6e2b32-e556-437c-a4b6-8810ad7a63bf}, !- Handle
  Node 50,                                !- Name
  {edf39244-ce51-409f-a1eb-25ffc49b87eb}, !- Inlet Port
  {0f0a1372-6b93-4a98-ad2a-cefd8a91f3b7}; !- Outlet Port

OS:Node,
  {659e0f90-b0fc-4a8d-a893-3e7194de92c4}, !- Handle
  Node 51,                                !- Name
  {c217b8c3-d8e2-439d-8d2e-e2d441ff4c0c}, !- Inlet Port
  {9e0ce799-7ba0-4889-8b8b-9824d876daa6}; !- Outlet Port

OS:Connection,
  {0f0a1372-6b93-4a98-ad2a-cefd8a91f3b7}, !- Handle
  {af6e2b32-e556-437c-a4b6-8810ad7a63bf}, !- Source Object
  3,                                      !- Outlet Port
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c217b8c3-d8e2-439d-8d2e-e2d441ff4c0c}, !- Handle
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, !- Source Object
  11,                                     !- Outlet Port
  {659e0f90-b0fc-4a8d-a893-3e7194de92c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {de6ab85e-36c0-43df-b99a-266e89241bcf}, !- Handle
  Controller Water Coil 10,               !- Name
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:SystemModel,
  {8c775870-1ab3-4663-8d00-83178d165c51}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {dc4faf7b-7742-45c5-a7bc-47298da6c405}, !- Air Inlet Node Name
  {9da0c830-a2c6-4b81-ab5b-1075a51be59c}, !- Air Outlet Node Name
  0.9438948864,                           !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  600,                                    !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {18548719-6238-4251-ad67-3edecd0157e3}, !- Handle
  Node 52,                                !- Name
  {c9477385-29b4-433e-8145-67994b8a0a04}, !- Inlet Port
  {dc4faf7b-7742-45c5-a7bc-47298da6c405}; !- Outlet Port

OS:Connection,
  {c9477385-29b4-433e-8145-67994b8a0a04}, !- Handle
  {bdbd165c-2fa4-4b07-a0c7-375088d77f93}, !- Source Object
  13,                                     !- Outlet Port
  {18548719-6238-4251-ad67-3edecd0157e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4faf7b-7742-45c5-a7bc-47298da6c405}, !- Handle
  {18548719-6238-4251-ad67-3edecd0157e3}, !- Source Object
  3,                                      !- Outlet Port
  {8c775870-1ab3-4663-8d00-83178d165c51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9da0c830-a2c6-4b81-ab5b-1075a51be59c}, !- Handle
  {8c775870-1ab3-4663-8d00-83178d165c51}, !- Source Object
  4,                                      !- Outlet Port
  {ae800069-d8ac-4ffd-91dd-dfb1e675a029}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {48033347-f8f9-4f69-b0ff-3bc9f9fe3185}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_Scheduled_HW_LWT, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {048bc5df-f96f-4b13-bdf1-864ae418badb}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {8d98aad0-f597-4a73-97f3-b4a2c8ad966a}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_Scheduled_CHW_LWT, ! Name
  Temperature,                            ! Control Variable
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Schedule Name
  {18548719-6238-4251-ad67-3edecd0157e3}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {83f2dcf9-20f4-4b93-a115-c46a0d2ef90c}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU_Scheduled_Deck_Temp, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {ae800069-d8ac-4ffd-91dd-dfb1e675a029}; ! Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59d31623-d0dc-4b7e-8952-b534929c2091}, !- Handle
  SINGLE_ZONE_CV_CORE_ZONE_2_AHU_Diffuser, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {4b1de72f-7ccf-49fe-be64-0a0e9bec64f0}, !- Air Inlet Node Name
  {8c70a6a3-6d4b-48ae-a449-a113f69102a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b014623-9ed7-4ef0-af40-f5f4b03999d5}, !- Handle
  Node 53,                                !- Name
  {df8f694d-066b-46e3-9e37-ae20fe20ddf7}, !- Inlet Port
  {4b1de72f-7ccf-49fe-be64-0a0e9bec64f0}; !- Outlet Port

OS:Connection,
  {df8f694d-066b-46e3-9e37-ae20fe20ddf7}, !- Handle
  {c9518ebe-8666-438a-969e-ebdfe3a20421}, !- Source Object
  3,                                      !- Outlet Port
  {0b014623-9ed7-4ef0-af40-f5f4b03999d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1de72f-7ccf-49fe-be64-0a0e9bec64f0}, !- Handle
  {0b014623-9ed7-4ef0-af40-f5f4b03999d5}, !- Source Object
  3,                                      !- Outlet Port
  {59d31623-d0dc-4b7e-8952-b534929c2091}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c70a6a3-6d4b-48ae-a449-a113f69102a4}, !- Handle
  {59d31623-d0dc-4b7e-8952-b534929c2091}, !- Source Object
  4,                                      !- Outlet Port
  {dd29fbbc-301f-4320-95d2-b1de083bd9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a04063a-aa3c-4e85-aa58-ac4023da2d0d}, !- Handle
  Node 54,                                !- Name
  {2bef48a0-01f8-4252-b052-e73dc50c55c7}, !- Inlet Port
  {369bf0cb-fc7e-4205-b8e3-0f3e45a32322}; !- Outlet Port

OS:Connection,
  {a32ea752-7457-4e72-af3d-534e756a56ee}, !- Handle
  {dd29fbbc-301f-4320-95d2-b1de083bd9f9}, !- Source Object
  3,                                      !- Outlet Port
  {7b783f4b-3fef-403f-a486-10f91fee6c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bef48a0-01f8-4252-b052-e73dc50c55c7}, !- Handle
  {20cb5cc1-89a3-4e2a-b122-e1a458c916e3}, !- Source Object
  2,                                      !- Outlet Port
  {0a04063a-aa3c-4e85-aa58-ac4023da2d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369bf0cb-fc7e-4205-b8e3-0f3e45a32322}, !- Handle
  {0a04063a-aa3c-4e85-aa58-ac4023da2d0d}, !- Source Object
  3,                                      !- Outlet Port
  {99f4ba3a-b0f3-49b1-87f2-8d6b535fef59}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU,    !- Name
  ,                                       !- Controller List Name
  {3bdde525-77c4-4ab8-a758-a0d227f85eec}, !- Availability Schedule
  {9ef56752-7b49-4300-9c28-ec00b6b56703}, !- Availability Manager List Name
  0.9438948864,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d9771ca-eccf-48c3-9ebb-693dfa5b121b}, !- Supply Side Inlet Node Name
  {66557c06-2988-4b98-b3de-325454a4efa0}, !- Demand Side Outlet Node Name
  {2ba704dd-e1bb-4c33-877b-47fe43783acf}, !- Demand Side Inlet Node A
  {d42897d4-5ad4-4673-a1df-d2eb80742270}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c733a67-796b-49ca-8589-d0a01f7c082e}, !- Demand Mixer Name
  {8781e5f9-0147-42c5-a7cf-9a47c2e96e1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {82d917ad-1576-49dc-ab7e-6dc718d0053b}, !- Handle
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Compact,
  {3bdde525-77c4-4ab8-a758-a0d227f85eec}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 11,      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:AvailabilityManagerAssignmentList,
  {9ef56752-7b49-4300-9c28-ec00b6b56703}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_2_AHU 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {1b231769-2983-4dbe-bdef-c707814d6e40}, !- Handle
  Node 55,                                !- Name
  {7d9771ca-eccf-48c3-9ebb-693dfa5b121b}, !- Inlet Port
  {af06584f-841c-46ff-94fa-6a0d27e31818}; !- Outlet Port

OS:Node,
  {2f68429b-3d5a-4c3f-9de6-0828fd280a2d}, !- Handle
  Node 59,                                !- Name
  {f76e98e5-6c82-4171-bb73-22babc12a4fc}, !- Inlet Port
  {d42897d4-5ad4-4673-a1df-d2eb80742270}; !- Outlet Port

OS:Connection,
  {7d9771ca-eccf-48c3-9ebb-693dfa5b121b}, !- Handle
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- Source Object
  9,                                      !- Outlet Port
  {1b231769-2983-4dbe-bdef-c707814d6e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42897d4-5ad4-4673-a1df-d2eb80742270}, !- Handle
  {2f68429b-3d5a-4c3f-9de6-0828fd280a2d}, !- Source Object
  3,                                      !- Outlet Port
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b19c97d6-557c-466d-bd36-36fa49a6eabc}, !- Handle
  Node 60,                                !- Name
  {2ba704dd-e1bb-4c33-877b-47fe43783acf}, !- Inlet Port
  {5d431222-d4bc-40bd-9c1c-2ce4e59caa95}; !- Outlet Port

OS:Node,
  {cfac28bd-aad5-45ab-95cf-41b9fd2c81ac}, !- Handle
  Node 65,                                !- Name
  {509bc360-a007-4fc8-bd4e-3233083a76c2}, !- Inlet Port
  {66557c06-2988-4b98-b3de-325454a4efa0}; !- Outlet Port

OS:Node,
  {c8752062-43e1-4040-b8d1-85ef589694a0}, !- Handle
  Node 69,                                !- Name
  {f20af9a2-6fca-4df7-b127-09e7e0cf142c}, !- Inlet Port
  {f21fccbf-031c-4d00-a320-71521ed395c8}; !- Outlet Port

OS:Connection,
  {2ba704dd-e1bb-4c33-877b-47fe43783acf}, !- Handle
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- Source Object
  11,                                     !- Outlet Port
  {b19c97d6-557c-466d-bd36-36fa49a6eabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66557c06-2988-4b98-b3de-325454a4efa0}, !- Handle
  {cfac28bd-aad5-45ab-95cf-41b9fd2c81ac}, !- Source Object
  3,                                      !- Outlet Port
  {ef91bfd6-f73f-4778-a099-c63c22f1accc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8781e5f9-0147-42c5-a7cf-9a47c2e96e1f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5d431222-d4bc-40bd-9c1c-2ce4e59caa95}, !- Inlet Node Name
  {a6c4df60-1bae-4ca8-8378-572d9c6965f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c733a67-796b-49ca-8589-d0a01f7c082e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {509bc360-a007-4fc8-bd4e-3233083a76c2}, !- Outlet Node Name
  {efac76c9-719e-403e-8187-ee1f412979c5}; !- Inlet Node Name 1

OS:Connection,
  {5d431222-d4bc-40bd-9c1c-2ce4e59caa95}, !- Handle
  {b19c97d6-557c-466d-bd36-36fa49a6eabc}, !- Source Object
  3,                                      !- Outlet Port
  {8781e5f9-0147-42c5-a7cf-9a47c2e96e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509bc360-a007-4fc8-bd4e-3233083a76c2}, !- Handle
  {7c733a67-796b-49ca-8589-d0a01f7c082e}, !- Source Object
  2,                                      !- Outlet Port
  {cfac28bd-aad5-45ab-95cf-41b9fd2c81ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {af6f3e31-7829-40fe-a723-0db98905c9c6}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_Outdoor_Air_System, !- Name
  {22104ef1-a1ae-428b-9fd9-3af7dffb3bb3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df5ad318-fe9a-46cc-ae95-137216a0ee91}, !- Mixed Air Node Name
  {9cfec389-f3da-4041-aaca-0028143cd5da}, !- Outdoor Air Stream Node Name
  {a2981e33-7999-493f-86e3-bed993f9d19d}, !- Relief Air Stream Node Name
  {af06584f-841c-46ff-94fa-6a0d27e31818}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {22104ef1-a1ae-428b-9fd9-3af7dffb3bb3}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_Controller_Outdoor_Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedEnthalpy,                          !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {451776a2-4690-416f-b32b-81d0542c704f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {451776a2-4690-416f-b32b-81d0542c704f}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {909335aa-e821-4753-9c75-1c07327bb611}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {9cfec389-f3da-4041-aaca-0028143cd5da}; !- Outlet Port

OS:Connection,
  {9cfec389-f3da-4041-aaca-0028143cd5da}, !- Handle
  {909335aa-e821-4753-9c75-1c07327bb611}, !- Source Object
  3,                                      !- Outlet Port
  {af6f3e31-7829-40fe-a723-0db98905c9c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c664cece-f30d-4843-b46b-2f4ee20b6e65}, !- Handle
  Node 71,                                !- Name
  {a2981e33-7999-493f-86e3-bed993f9d19d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2981e33-7999-493f-86e3-bed993f9d19d}, !- Handle
  {af6f3e31-7829-40fe-a723-0db98905c9c6}, !- Source Object
  7,                                      !- Outlet Port
  {c664cece-f30d-4843-b46b-2f4ee20b6e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af06584f-841c-46ff-94fa-6a0d27e31818}, !- Handle
  {1b231769-2983-4dbe-bdef-c707814d6e40}, !- Source Object
  3,                                      !- Outlet Port
  {af6f3e31-7829-40fe-a723-0db98905c9c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_HW_Htg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {b8687c65-3b64-4b3c-b63f-395f1c393b37}, ! Water Inlet Node Name
  {da1cc0b1-eb85-4ebd-a004-aa306bed8a93}, ! Water Outlet Node Name
  {fb40fe98-a2cd-4923-b975-cd88da328515}, ! Air Inlet Node Name
  {3f1c7dd3-38b1-48d6-a220-5eb9211c61c8}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  17584.2642103333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1575ecd6-829a-42b0-9dfd-eaf0ce2ddae6}, !- Handle
  Node 72,                                !- Name
  {df5ad318-fe9a-46cc-ae95-137216a0ee91}, !- Inlet Port
  {fb40fe98-a2cd-4923-b975-cd88da328515}; !- Outlet Port

OS:Connection,
  {df5ad318-fe9a-46cc-ae95-137216a0ee91}, !- Handle
  {af6f3e31-7829-40fe-a723-0db98905c9c6}, !- Source Object
  5,                                      !- Outlet Port
  {1575ecd6-829a-42b0-9dfd-eaf0ce2ddae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb40fe98-a2cd-4923-b975-cd88da328515}, !- Handle
  {1575ecd6-829a-42b0-9dfd-eaf0ce2ddae6}, !- Source Object
  3,                                      !- Outlet Port
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ee61f7bd-639a-4ea7-baca-0c95ac6c0ea1}, !- Handle
  Node 73,                                !- Name
  {f58b5510-c067-475a-83c9-302ae35bcf03}, !- Inlet Port
  {b8687c65-3b64-4b3c-b63f-395f1c393b37}; !- Outlet Port

OS:Connection,
  {f58b5510-c067-475a-83c9-302ae35bcf03}, !- Handle
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Source Object
  6,                                      !- Outlet Port
  {ee61f7bd-639a-4ea7-baca-0c95ac6c0ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de779d77-487c-4948-8472-92fd95934d2f}, !- Handle
  Node 74,                                !- Name
  {da1cc0b1-eb85-4ebd-a004-aa306bed8a93}, !- Inlet Port
  {9ddc4dfd-e213-4c4e-a4fc-6e288165553b}; !- Outlet Port

OS:Connection,
  {b8687c65-3b64-4b3c-b63f-395f1c393b37}, !- Handle
  {ee61f7bd-639a-4ea7-baca-0c95ac6c0ea1}, !- Source Object
  3,                                      !- Outlet Port
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da1cc0b1-eb85-4ebd-a004-aa306bed8a93}, !- Handle
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, !- Source Object
  6,                                      !- Outlet Port
  {de779d77-487c-4948-8472-92fd95934d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddc4dfd-e213-4c4e-a4fc-6e288165553b}, !- Handle
  {de779d77-487c-4948-8472-92fd95934d2f}, !- Source Object
  3,                                      !- Outlet Port
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c0e8d54b-3e07-4e9c-a34e-41aa74cdb4e9}, !- Handle
  Controller Water Coil 11,               !- Name
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_CHW_Clg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.00075708235679397,                    ! Design Water Flow Rate {m3/s}
  0.9438948864,                           ! Design Air Flow Rate {m3/s}
  6.66666666666669,                       ! Design Inlet Water Temperature {C}
  28.1388888888889,                       ! Design Inlet Air Temperature {C}
  12.7777777777778,                       ! Design Outlet Air Temperature {C}
  0.008616,                               ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00779705,                             ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a1ce344a-8ae0-4428-be70-4df9b0c14311}, ! Water Inlet Node Name
  {4770ffb7-9daf-40a5-866a-ebd426fbe6f7}, ! Water Outlet Node Name
  {a7156f67-e7f8-4845-a4c4-da455e61a672}, ! Air Inlet Node Name
  {75b5eb17-b928-4766-b9e3-ea00ad1df040}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {87a64c32-b401-4f4f-8ada-2ff451b3b2d7}, !- Handle
  Node 75,                                !- Name
  {3f1c7dd3-38b1-48d6-a220-5eb9211c61c8}, !- Inlet Port
  {a7156f67-e7f8-4845-a4c4-da455e61a672}; !- Outlet Port

OS:Connection,
  {3f1c7dd3-38b1-48d6-a220-5eb9211c61c8}, !- Handle
  {0d883a2c-0ce5-4d53-b789-465321ea8aaa}, !- Source Object
  8,                                      !- Outlet Port
  {87a64c32-b401-4f4f-8ada-2ff451b3b2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7156f67-e7f8-4845-a4c4-da455e61a672}, !- Handle
  {87a64c32-b401-4f4f-8ada-2ff451b3b2d7}, !- Source Object
  3,                                      !- Outlet Port
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5123e26f-3264-4639-9f1c-d5c763950655}, !- Handle
  Node 76,                                !- Name
  {37b9e43f-181a-4ea9-b51e-9dbe4dc0e3a1}, !- Inlet Port
  {a1ce344a-8ae0-4428-be70-4df9b0c14311}; !- Outlet Port

OS:Node,
  {b5799e86-7a79-4927-9a59-9000262f0313}, !- Handle
  Node 77,                                !- Name
  {4770ffb7-9daf-40a5-866a-ebd426fbe6f7}, !- Inlet Port
  {dc1667a5-a159-4e42-afdd-ed550dde5e53}; !- Outlet Port

OS:Connection,
  {a1ce344a-8ae0-4428-be70-4df9b0c14311}, !- Handle
  {5123e26f-3264-4639-9f1c-d5c763950655}, !- Source Object
  3,                                      !- Outlet Port
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4770ffb7-9daf-40a5-866a-ebd426fbe6f7}, !- Handle
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, !- Source Object
  11,                                     !- Outlet Port
  {b5799e86-7a79-4927-9a59-9000262f0313}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c31b2c79-80b1-4566-92e5-075192a4935c}, !- Handle
  Controller Water Coil 12,               !- Name
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:SystemModel,
  {956cb63b-ad6a-4300-a698-63fc58c6a718}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {55da9824-f080-4f2d-853b-45626eeb7fcc}, !- Air Inlet Node Name
  {f76e98e5-6c82-4171-bb73-22babc12a4fc}, !- Air Outlet Node Name
  0.9438948864,                           !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  600,                                    !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8592d4ec-b88a-4cea-a96e-80dc0d65e7f5}, !- Handle
  Node 80,                                !- Name
  {75b5eb17-b928-4766-b9e3-ea00ad1df040}, !- Inlet Port
  {55da9824-f080-4f2d-853b-45626eeb7fcc}; !- Outlet Port

OS:Connection,
  {75b5eb17-b928-4766-b9e3-ea00ad1df040}, !- Handle
  {ff1011ac-ef46-4c10-8a35-c40d74757b12}, !- Source Object
  13,                                     !- Outlet Port
  {8592d4ec-b88a-4cea-a96e-80dc0d65e7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55da9824-f080-4f2d-853b-45626eeb7fcc}, !- Handle
  {8592d4ec-b88a-4cea-a96e-80dc0d65e7f5}, !- Source Object
  3,                                      !- Outlet Port
  {956cb63b-ad6a-4300-a698-63fc58c6a718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f76e98e5-6c82-4171-bb73-22babc12a4fc}, !- Handle
  {956cb63b-ad6a-4300-a698-63fc58c6a718}, !- Source Object
  4,                                      !- Outlet Port
  {2f68429b-3d5a-4c3f-9de6-0828fd280a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {eb635916-c17e-4b10-ac99-7c3f595e07f2}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_Scheduled_HW_LWT, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {87a64c32-b401-4f4f-8ada-2ff451b3b2d7}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {357dafba-3eb3-4900-9777-30f876e1c7d7}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_Scheduled_CHW_LWT, ! Name
  Temperature,                            ! Control Variable
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Schedule Name
  {8592d4ec-b88a-4cea-a96e-80dc0d65e7f5}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {365b38f7-426f-4e69-aae1-1b663b9dd5fe}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU_Scheduled_Deck_Temp, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {2f68429b-3d5a-4c3f-9de6-0828fd280a2d}; ! Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4013eac5-5377-4701-bb5f-f4aa431b1fcb}, !- Handle
  SINGLE_ZONE_CV_CORE_ZONE_3_AHU_Diffuser, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {183661c6-e82b-4be1-aab2-828eea440364}, !- Air Inlet Node Name
  {f20af9a2-6fca-4df7-b127-09e7e0cf142c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cc6ac73-a2cb-4cc3-a8ac-d4c3888e03d2}, !- Handle
  Node 81,                                !- Name
  {a6c4df60-1bae-4ca8-8378-572d9c6965f6}, !- Inlet Port
  {183661c6-e82b-4be1-aab2-828eea440364}; !- Outlet Port

OS:Connection,
  {a6c4df60-1bae-4ca8-8378-572d9c6965f6}, !- Handle
  {8781e5f9-0147-42c5-a7cf-9a47c2e96e1f}, !- Source Object
  3,                                      !- Outlet Port
  {5cc6ac73-a2cb-4cc3-a8ac-d4c3888e03d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183661c6-e82b-4be1-aab2-828eea440364}, !- Handle
  {5cc6ac73-a2cb-4cc3-a8ac-d4c3888e03d2}, !- Source Object
  3,                                      !- Outlet Port
  {4013eac5-5377-4701-bb5f-f4aa431b1fcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f20af9a2-6fca-4df7-b127-09e7e0cf142c}, !- Handle
  {4013eac5-5377-4701-bb5f-f4aa431b1fcb}, !- Source Object
  4,                                      !- Outlet Port
  {c8752062-43e1-4040-b8d1-85ef589694a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07dab03c-3ba5-4ece-aad5-86fdfdd49b53}, !- Handle
  Node 82,                                !- Name
  {d2d796c6-badc-4e55-acaa-eefb25165c21}, !- Inlet Port
  {efac76c9-719e-403e-8187-ee1f412979c5}; !- Outlet Port

OS:Connection,
  {f21fccbf-031c-4d00-a320-71521ed395c8}, !- Handle
  {c8752062-43e1-4040-b8d1-85ef589694a0}, !- Source Object
  3,                                      !- Outlet Port
  {0080b72c-5584-48b2-8162-d49944bba077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d796c6-badc-4e55-acaa-eefb25165c21}, !- Handle
  {c5aa69c4-fdb6-4dba-a4d7-af139a0b0c33}, !- Source Object
  2,                                      !- Outlet Port
  {07dab03c-3ba5-4ece-aad5-86fdfdd49b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efac76c9-719e-403e-8187-ee1f412979c5}, !- Handle
  {07dab03c-3ba5-4ece-aad5-86fdfdd49b53}, !- Source Object
  3,                                      !- Outlet Port
  {7c733a67-796b-49ca-8589-d0a01f7c082e}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU,    !- Name
  ,                                       !- Controller List Name
  {3dea5ce1-62f9-458f-ae28-e62c9c771398}, !- Availability Schedule
  {cda441be-bfed-466a-8a0a-a414ad832c02}, !- Availability Manager List Name
  0.9438948864,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2fb2a47f-db6e-4ba1-9135-c0f0406a770d}, !- Supply Side Inlet Node Name
  {eed1ce2a-7418-4fcd-b7d9-502c933ca357}, !- Demand Side Outlet Node Name
  {c6427dac-754a-4f28-adf9-9b37208810a5}, !- Demand Side Inlet Node A
  {56af040e-5358-4958-9d9d-00140ffdc888}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4490979e-a760-4738-ba9a-84204eb54e39}, !- Demand Mixer Name
  {eb89949b-0eaf-46e6-9f5c-c66418ab8bb3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {867bcbb1-e6c0-43e1-8eaa-5eb7f045399d}, !- Handle
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Compact,
  {3dea5ce1-62f9-458f-ae28-e62c9c771398}, !- Handle
  Perimeter_bot_ZN_2 OA Schedule 12,      !- Name
  {e4e518c2-0884-4fa0-9e21-f97d81fbd420}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For: AllOtherDays,                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

OS:AvailabilityManagerAssignmentList,
  {cda441be-bfed-466a-8a0a-a414ad832c02}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_3_AHU 1 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {ecab23de-096c-41e9-a0ad-80d12f4fb5bf}, !- Handle
  Node 100,                               !- Name
  {2fb2a47f-db6e-4ba1-9135-c0f0406a770d}, !- Inlet Port
  {6f2d41fd-035a-41dc-b57f-fb9c3975336a}; !- Outlet Port

OS:Node,
  {85d5dfe1-0487-4a7d-afa6-a9d2ff57f0d5}, !- Handle
  Node 101,                               !- Name
  {3dd43b8c-b225-4058-91ac-4f70bb27c5cf}, !- Inlet Port
  {56af040e-5358-4958-9d9d-00140ffdc888}; !- Outlet Port

OS:Connection,
  {2fb2a47f-db6e-4ba1-9135-c0f0406a770d}, !- Handle
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- Source Object
  9,                                      !- Outlet Port
  {ecab23de-096c-41e9-a0ad-80d12f4fb5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56af040e-5358-4958-9d9d-00140ffdc888}, !- Handle
  {85d5dfe1-0487-4a7d-afa6-a9d2ff57f0d5}, !- Source Object
  3,                                      !- Outlet Port
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c1906c16-bf9c-4a19-9726-87b7f766ea8a}, !- Handle
  Node 102,                               !- Name
  {c6427dac-754a-4f28-adf9-9b37208810a5}, !- Inlet Port
  {2da742ba-564e-40e8-a019-b989d17f0796}; !- Outlet Port

OS:Node,
  {876c9764-9393-4051-88d5-fb80636da673}, !- Handle
  Node 103,                               !- Name
  {bf36f9e9-3d9a-4933-81f7-f66a3064d0e0}, !- Inlet Port
  {eed1ce2a-7418-4fcd-b7d9-502c933ca357}; !- Outlet Port

OS:Node,
  {84bcce5a-07de-48a0-8dfe-ac8264e94d3d}, !- Handle
  Node 104,                               !- Name
  {162b125e-5b6f-4d9e-8f1e-113bf5431b61}, !- Inlet Port
  {32037b90-3206-4b4a-8dc4-fab3e99a3685}; !- Outlet Port

OS:Connection,
  {c6427dac-754a-4f28-adf9-9b37208810a5}, !- Handle
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- Source Object
  11,                                     !- Outlet Port
  {c1906c16-bf9c-4a19-9726-87b7f766ea8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed1ce2a-7418-4fcd-b7d9-502c933ca357}, !- Handle
  {876c9764-9393-4051-88d5-fb80636da673}, !- Source Object
  3,                                      !- Outlet Port
  {70f7702c-e0b0-47f5-b199-242ffff3acb6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb89949b-0eaf-46e6-9f5c-c66418ab8bb3}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {2da742ba-564e-40e8-a019-b989d17f0796}, !- Inlet Node Name
  {7534187d-d76d-409b-8a9d-1af962d4aebd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4490979e-a760-4738-ba9a-84204eb54e39}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {bf36f9e9-3d9a-4933-81f7-f66a3064d0e0}, !- Outlet Node Name
  {97701691-f229-4ade-80d3-cd6f2c943c3e}; !- Inlet Node Name 1

OS:Connection,
  {2da742ba-564e-40e8-a019-b989d17f0796}, !- Handle
  {c1906c16-bf9c-4a19-9726-87b7f766ea8a}, !- Source Object
  3,                                      !- Outlet Port
  {eb89949b-0eaf-46e6-9f5c-c66418ab8bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf36f9e9-3d9a-4933-81f7-f66a3064d0e0}, !- Handle
  {4490979e-a760-4738-ba9a-84204eb54e39}, !- Source Object
  2,                                      !- Outlet Port
  {876c9764-9393-4051-88d5-fb80636da673}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {6043ea48-e3e4-40ea-8ae3-e6162ad4aa43}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_Outdoor_Air_System, !- Name
  {3b5edb6d-3541-4529-a4ff-8a7355b7b20a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {686cd37f-45b3-4625-9332-4699cc22b61d}, !- Mixed Air Node Name
  {b1f46b43-5e1d-4268-aefe-911353121c48}, !- Outdoor Air Stream Node Name
  {c6d5cd8d-12a3-4ac6-bf2f-0832d688fe81}, !- Relief Air Stream Node Name
  {6f2d41fd-035a-41dc-b57f-fb9c3975336a}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {3b5edb6d-3541-4529-a4ff-8a7355b7b20a}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_Controller_Outdoor_Air, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedEnthalpy,                          !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  65128,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {21d83dce-32fb-4990-8162-bc6f2e5e996b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {21d83dce-32fb-4990-8162-bc6f2e5e996b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {79d6d73b-42e1-496c-a35b-7049e317f1f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:Node,
  {26a8ea21-41eb-44f1-86b0-b7bc8b4ce90d}, !- Handle
  Node 105,                               !- Name
  ,                                       !- Inlet Port
  {b1f46b43-5e1d-4268-aefe-911353121c48}; !- Outlet Port

OS:Connection,
  {b1f46b43-5e1d-4268-aefe-911353121c48}, !- Handle
  {26a8ea21-41eb-44f1-86b0-b7bc8b4ce90d}, !- Source Object
  3,                                      !- Outlet Port
  {6043ea48-e3e4-40ea-8ae3-e6162ad4aa43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1770fe45-209c-4638-a3c1-849634df9fc7}, !- Handle
  Node 106,                               !- Name
  {c6d5cd8d-12a3-4ac6-bf2f-0832d688fe81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6d5cd8d-12a3-4ac6-bf2f-0832d688fe81}, !- Handle
  {6043ea48-e3e4-40ea-8ae3-e6162ad4aa43}, !- Source Object
  7,                                      !- Outlet Port
  {1770fe45-209c-4638-a3c1-849634df9fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2d41fd-035a-41dc-b57f-fb9c3975336a}, !- Handle
  {ecab23de-096c-41e9-a0ad-80d12f4fb5bf}, !- Source Object
  3,                                      !- Outlet Port
  {6043ea48-e3e4-40ea-8ae3-e6162ad4aa43}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57d4b211-209c-4d30-a553-ada646c970e7}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_HW_Htg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ddb400ea-b160-41d5-81ff-96b0290e26c7}, ! Water Inlet Node Name
  {c6fcac43-ec78-4b50-bd7b-1ff01809096b}, ! Water Outlet Node Name
  {ac53f4c8-582a-4fe6-9874-5aec89a356ba}, ! Air Inlet Node Name
  {077a6dd6-9d39-4bf1-b6a1-b54ddd156727}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  17584.2642103333,                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {d98fc3f2-a2a9-4915-b47c-6a0ccfb86525}, !- Handle
  Node 107,                               !- Name
  {686cd37f-45b3-4625-9332-4699cc22b61d}, !- Inlet Port
  {ac53f4c8-582a-4fe6-9874-5aec89a356ba}; !- Outlet Port

OS:Connection,
  {686cd37f-45b3-4625-9332-4699cc22b61d}, !- Handle
  {6043ea48-e3e4-40ea-8ae3-e6162ad4aa43}, !- Source Object
  5,                                      !- Outlet Port
  {d98fc3f2-a2a9-4915-b47c-6a0ccfb86525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac53f4c8-582a-4fe6-9874-5aec89a356ba}, !- Handle
  {d98fc3f2-a2a9-4915-b47c-6a0ccfb86525}, !- Source Object
  3,                                      !- Outlet Port
  {57d4b211-209c-4d30-a553-ada646c970e7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5cdc8031-11c9-4b63-8d20-d1b54070f4ae}, !- Handle
  Node 108,                               !- Name
  {85fea121-e431-4443-8216-ec9c713aba35}, !- Inlet Port
  {ddb400ea-b160-41d5-81ff-96b0290e26c7}; !- Outlet Port

OS:Connection,
  {85fea121-e431-4443-8216-ec9c713aba35}, !- Handle
  {5f45a702-b934-4a39-89f6-1eedc685d2b3}, !- Source Object
  7,                                      !- Outlet Port
  {5cdc8031-11c9-4b63-8d20-d1b54070f4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97e3bcdf-2c21-45d9-809f-931b81bd047f}, !- Handle
  Node 109,                               !- Name
  {c6fcac43-ec78-4b50-bd7b-1ff01809096b}, !- Inlet Port
  {f521df9b-bcd8-4811-98ab-2dd9b4f9e560}; !- Outlet Port

OS:Connection,
  {ddb400ea-b160-41d5-81ff-96b0290e26c7}, !- Handle
  {5cdc8031-11c9-4b63-8d20-d1b54070f4ae}, !- Source Object
  3,                                      !- Outlet Port
  {57d4b211-209c-4d30-a553-ada646c970e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6fcac43-ec78-4b50-bd7b-1ff01809096b}, !- Handle
  {57d4b211-209c-4d30-a553-ada646c970e7}, !- Source Object
  6,                                      !- Outlet Port
  {97e3bcdf-2c21-45d9-809f-931b81bd047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f521df9b-bcd8-4811-98ab-2dd9b4f9e560}, !- Handle
  {97e3bcdf-2c21-45d9-809f-931b81bd047f}, !- Source Object
  3,                                      !- Outlet Port
  {4da9625a-8d40-410e-977b-01e6cec8dcaf}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7b50e0e3-77dc-4cd5-a045-8ec88f59ff5c}, !- Handle
  Controller Water Coil 13,               !- Name
  {57d4b211-209c-4d30-a553-ada646c970e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_CHW_Clg_Coil, ! Name
  {94e416e2-127b-453c-814b-463474dded40}, ! Availability Schedule Name
  0.00075708235679397,                    ! Design Water Flow Rate {m3/s}
  0.9438948864,                           ! Design Air Flow Rate {m3/s}
  6.66666666666669,                       ! Design Inlet Water Temperature {C}
  28.1388888888889,                       ! Design Inlet Air Temperature {C}
  12.7777777777778,                       ! Design Outlet Air Temperature {C}
  0.008616,                               ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.00779705,                             ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {973907be-f82e-4f81-96b3-d24af4ab20b9}, ! Water Inlet Node Name
  {2502a7ac-9606-4a37-ab4c-db1b94bf5162}, ! Water Outlet Node Name
  {9efadf35-5fa4-4308-a895-36499457d2d1}, ! Air Inlet Node Name
  {a0fb7f4c-a9a4-48cc-84c9-be7af07eebe8}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {b1b41afb-636f-4773-8287-06b886c07f8d}, !- Handle
  Node 110,                               !- Name
  {077a6dd6-9d39-4bf1-b6a1-b54ddd156727}, !- Inlet Port
  {9efadf35-5fa4-4308-a895-36499457d2d1}; !- Outlet Port

OS:Connection,
  {077a6dd6-9d39-4bf1-b6a1-b54ddd156727}, !- Handle
  {57d4b211-209c-4d30-a553-ada646c970e7}, !- Source Object
  8,                                      !- Outlet Port
  {b1b41afb-636f-4773-8287-06b886c07f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9efadf35-5fa4-4308-a895-36499457d2d1}, !- Handle
  {b1b41afb-636f-4773-8287-06b886c07f8d}, !- Source Object
  3,                                      !- Outlet Port
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d11840d-1f6e-47fb-9119-6585dcbf3832}, !- Handle
  Node 111,                               !- Name
  {03e21a21-fff8-4890-a824-82fc85c10295}, !- Inlet Port
  {973907be-f82e-4f81-96b3-d24af4ab20b9}; !- Outlet Port

OS:Node,
  {2708e9a1-06da-4e24-bd4b-a3cc63ac523d}, !- Handle
  Node 112,                               !- Name
  {2502a7ac-9606-4a37-ab4c-db1b94bf5162}, !- Inlet Port
  {71c58cde-f6f4-49ba-8bca-6b801dec85f7}; !- Outlet Port

OS:Connection,
  {973907be-f82e-4f81-96b3-d24af4ab20b9}, !- Handle
  {8d11840d-1f6e-47fb-9119-6585dcbf3832}, !- Source Object
  3,                                      !- Outlet Port
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2502a7ac-9606-4a37-ab4c-db1b94bf5162}, !- Handle
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, !- Source Object
  11,                                     !- Outlet Port
  {2708e9a1-06da-4e24-bd4b-a3cc63ac523d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e6279ab1-dc70-4609-85b9-cc114b62844a}, !- Handle
  Controller Water Coil 14,               !- Name
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:SystemModel,
  {c15ac9a2-60c8-49d5-908e-b436dfe4f6bb}, !- Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_FanSystemModel_ConstantVolume, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {3834fb87-dd0e-4165-aed4-ddd6a87452f9}, !- Air Inlet Node Name
  {3dd43b8c-b225-4058-91ac-4f70bb27c5cf}, !- Air Outlet Node Name
  0.9438948864,                           !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  250,                                    !- Design Pressure Rise {Pa}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  600,                                    !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3ab7cdea-23f3-4ca9-ab7c-60f23ff42282}, !- Handle
  Node 113,                               !- Name
  {a0fb7f4c-a9a4-48cc-84c9-be7af07eebe8}, !- Inlet Port
  {3834fb87-dd0e-4165-aed4-ddd6a87452f9}; !- Outlet Port

OS:Connection,
  {a0fb7f4c-a9a4-48cc-84c9-be7af07eebe8}, !- Handle
  {b1ff7562-31cd-471e-8617-ec03cf15dfef}, !- Source Object
  13,                                     !- Outlet Port
  {3ab7cdea-23f3-4ca9-ab7c-60f23ff42282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3834fb87-dd0e-4165-aed4-ddd6a87452f9}, !- Handle
  {3ab7cdea-23f3-4ca9-ab7c-60f23ff42282}, !- Source Object
  3,                                      !- Outlet Port
  {c15ac9a2-60c8-49d5-908e-b436dfe4f6bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dd43b8c-b225-4058-91ac-4f70bb27c5cf}, !- Handle
  {c15ac9a2-60c8-49d5-908e-b436dfe4f6bb}, !- Source Object
  4,                                      !- Outlet Port
  {85d5dfe1-0487-4a7d-afa6-a9d2ff57f0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {7ebd57e0-77df-43c2-a245-c1440248657e}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_Scheduled_HW_LWT, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {b1b41afb-636f-4773-8287-06b886c07f8d}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {a56165f6-1a14-4894-96e6-9f95fbc80b9e}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_Scheduled_CHW_LWT, ! Name
  Temperature,                            ! Control Variable
  {ac24a114-51bf-4179-8f64-646dea7a861c}, ! Schedule Name
  {3ab7cdea-23f3-4ca9-ab7c-60f23ff42282}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {30dc538d-1e08-4533-9bb2-fbedd89a465b}, ! Handle
  SINGLE_ZONE_CV_PERIMETER_ZONE_4_AHU_Scheduled_Deck_Temp, ! Name
  Temperature,                            ! Control Variable
  {10466222-daac-48da-9970-e37fab771c4f}, ! Schedule Name
  {85d5dfe1-0487-4a7d-afa6-a9d2ff57f0d5}; ! Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5cdfb1a6-752e-40b1-909d-e9291bd80e3a}, !- Handle
  SINGLE_ZONE_CV_CORE_ZONE_4_AHU_Diffuser, !- Name
  {94e416e2-127b-453c-814b-463474dded40}, !- Availability Schedule Name
  {fd1b6f30-b4dc-4230-b558-87aec7526f57}, !- Air Inlet Node Name
  {162b125e-5b6f-4d9e-8f1e-113bf5431b61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d39ae36-3899-4c40-9cde-47897589a41c}, !- Handle
  Node 114,                               !- Name
  {7534187d-d76d-409b-8a9d-1af962d4aebd}, !- Inlet Port
  {fd1b6f30-b4dc-4230-b558-87aec7526f57}; !- Outlet Port

OS:Connection,
  {7534187d-d76d-409b-8a9d-1af962d4aebd}, !- Handle
  {eb89949b-0eaf-46e6-9f5c-c66418ab8bb3}, !- Source Object
  3,                                      !- Outlet Port
  {6d39ae36-3899-4c40-9cde-47897589a41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1b6f30-b4dc-4230-b558-87aec7526f57}, !- Handle
  {6d39ae36-3899-4c40-9cde-47897589a41c}, !- Source Object
  3,                                      !- Outlet Port
  {5cdfb1a6-752e-40b1-909d-e9291bd80e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {162b125e-5b6f-4d9e-8f1e-113bf5431b61}, !- Handle
  {5cdfb1a6-752e-40b1-909d-e9291bd80e3a}, !- Source Object
  4,                                      !- Outlet Port
  {84bcce5a-07de-48a0-8dfe-ac8264e94d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26bbbbf9-ce93-490b-96fc-74abd4407ec7}, !- Handle
  Node 115,                               !- Name
  {02e59e84-7d7b-4028-a744-ed0cd8c72daf}, !- Inlet Port
  {97701691-f229-4ade-80d3-cd6f2c943c3e}; !- Outlet Port

OS:Connection,
  {32037b90-3206-4b4a-8dc4-fab3e99a3685}, !- Handle
  {84bcce5a-07de-48a0-8dfe-ac8264e94d3d}, !- Source Object
  3,                                      !- Outlet Port
  {faaf64b0-87e9-4357-8b4b-a2688dab55fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e59e84-7d7b-4028-a744-ed0cd8c72daf}, !- Handle
  {cb157249-5a9a-4a72-9401-570f889fbdae}, !- Source Object
  2,                                      !- Outlet Port
  {26bbbbf9-ce93-490b-96fc-74abd4407ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97701691-f229-4ade-80d3-cd6f2c943c3e}, !- Handle
  {26bbbbf9-ce93-490b-96fc-74abd4407ec7}, !- Source Object
  3,                                      !- Outlet Port
  {4490979e-a760-4738-ba9a-84204eb54e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89436744-74c7-424d-9765-2333c0bbef8b}, !- Handle
  Node 32,                                !- Name
  {18c2c4f5-ac63-4688-b198-2ed605aa4f27}, !- Inlet Port
  {755034d5-df35-4ce8-8ee0-68ca7e800b89}; !- Outlet Port

OS:Node,
  {04e2c021-948e-4a13-9edd-224e12450c05}, !- Handle
  Node 33,                                !- Name
  {45f95531-7575-449e-ad6d-80bede135de6}, !- Inlet Port
  {bb663997-68dc-49f3-a6ae-eceb8cad7a73}; !- Outlet Port

OS:Connection,
  {755034d5-df35-4ce8-8ee0-68ca7e800b89}, !- Handle
  {89436744-74c7-424d-9765-2333c0bbef8b}, !- Source Object
  3,                                      !- Outlet Port
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {45f95531-7575-449e-ad6d-80bede135de6}, !- Handle
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, !- Source Object
  11,                                     !- Outlet Port
  {04e2c021-948e-4a13-9edd-224e12450c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7a5021e9-3ad0-4b73-839c-a9e3c1085330}, !- Handle
  Controller Water Coil 8,                !- Name
  {d363e88c-269d-462c-bf7c-3d8c2adfea65}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Connection,
  {edf39244-ce51-409f-a1eb-25ffc49b87eb}, !- Handle
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Source Object
  4,                                      !- Outlet Port
  {af6e2b32-e556-437c-a4b6-8810ad7a63bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b9e43f-181a-4ea9-b51e-9dbe4dc0e3a1}, !- Handle
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Source Object
  5,                                      !- Outlet Port
  {5123e26f-3264-4639-9f1c-d5c763950655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e21a21-fff8-4890-a824-82fc85c10295}, !- Handle
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Source Object
  6,                                      !- Outlet Port
  {8d11840d-1f6e-47fb-9119-6585dcbf3832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c2c4f5-ac63-4688-b198-2ed605aa4f27}, !- Handle
  {3191fbc5-7f30-4e6c-816f-211038773549}, !- Source Object
  7,                                      !- Outlet Port
  {89436744-74c7-424d-9765-2333c0bbef8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0ce799-7ba0-4889-8b8b-9824d876daa6}, !- Handle
  {659e0f90-b0fc-4a8d-a893-3e7194de92c4}, !- Source Object
  3,                                      !- Outlet Port
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc1667a5-a159-4e42-afdd-ed550dde5e53}, !- Handle
  {b5799e86-7a79-4927-9a59-9000262f0313}, !- Source Object
  3,                                      !- Outlet Port
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71c58cde-f6f4-49ba-8bca-6b801dec85f7}, !- Handle
  {2708e9a1-06da-4e24-bd4b-a3cc63ac523d}, !- Source Object
  3,                                      !- Outlet Port
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bb663997-68dc-49f3-a6ae-eceb8cad7a73}, !- Handle
  {04e2c021-948e-4a13-9edd-224e12450c05}, !- Source Object
  3,                                      !- Outlet Port
  {f7a3e539-f0fc-4c3d-ac02-97fa380850cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b8b993bc-613a-4bfe-97ae-868e935b0339}, !- Handle
  Var Spd Pump 2,                         !- Name
  {6c1f6a5b-23f1-4e25-8d64-d6df259f8185}, !- Inlet Node Name
  {d5ed24c3-a3d7-4bab-90bf-8f4b0843df18}, !- Outlet Node Name
  0.00126180392798995,                    !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  380,                                    !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  ,                                       !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlow,                           !- Design Power Sizing Method
  301156.139690688,                       !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Node,
  {0aec4d3c-dd31-4c6c-8b85-1533786f4ed0}, !- Handle
  Node 28,                                !- Name
  {d5ed24c3-a3d7-4bab-90bf-8f4b0843df18}, !- Inlet Port
  {03827021-fb0c-4d24-b607-c50a402daab5}; !- Outlet Port

OS:Connection,
  {6c1f6a5b-23f1-4e25-8d64-d6df259f8185}, !- Handle
  {cdfe66ed-a675-474c-936c-c22b540d36b7}, !- Source Object
  3,                                      !- Outlet Port
  {b8b993bc-613a-4bfe-97ae-868e935b0339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ed24c3-a3d7-4bab-90bf-8f4b0843df18}, !- Handle
  {b8b993bc-613a-4bfe-97ae-868e935b0339}, !- Source Object
  3,                                      !- Outlet Port
  {0aec4d3c-dd31-4c6c-8b85-1533786f4ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03827021-fb0c-4d24-b607-c50a402daab5}, !- Handle
  {0aec4d3c-dd31-4c6c-8b85-1533786f4ed0}, !- Source Object
  3,                                      !- Outlet Port
  {926be962-340b-4f77-a529-16267257b250}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {110f9e5d-3ce6-4396-bf9f-683c55eb2875}, !- Handle
  OA Temp Reset 1,                        !- Name
  Temperature,                            !- Control Variable
  -6.66666666666663,                      !- Setpoint at Outdoor Low Temperature {C}
  82.2222222222223,                       !- Outdoor Low Temperature {C}
  65.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  10.0000000000001,                       !- Outdoor High Temperature {C}
  {81b1cba7-4556-438f-824b-74a6b103c089}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Node,
  {c0aa01cb-b018-4d73-8901-641e2defcbea}, !- Handle
  Node 29,                                !- Name
  {135a41da-8669-410c-b0bc-77e8d6d3f50c}, !- Inlet Port
  {47f0bb54-0122-410b-95fa-903d21de8f8d}; !- Outlet Port

OS:Connection,
  {135a41da-8669-410c-b0bc-77e8d6d3f50c}, !- Handle
  {b7104a4e-8139-4f2f-8f42-900794ed99e3}, !- Source Object
  3,                                      !- Outlet Port
  {c0aa01cb-b018-4d73-8901-641e2defcbea}, !- Target Object
  2;                                      !- Inlet Port

OS:EvaporativeFluidCooler:TwoSpeed,
  {12be9d11-d78c-4adc-b485-6b5dca8c1646}, !- Handle
  2 Spd Evap Fluid Cooler,                !- Name
  {47f0bb54-0122-410b-95fa-903d21de8f8d}, !- Water Inlet Node Name
  {1fa70409-ab2f-4ca3-ba97-f22a374e6be8}, !- Water Outlet Node Name
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  autosize,                               !- Low Fan Speed Fan Power {W}
  0.5,                                    !- Low Fan Speed Fan Power Sizing Factor
  0.002208,                               !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Standard Design Capacity {W}
  autosize,                               !- Low Speed Standard Design Capacity {W}
  0.5,                                    !- Low Speed Standard Capacity Sizing Factor
  autosize,                               !- High Fan Speed U-factor Times Area Value {W/K}
  autosize,                               !- Low Fan Speed U-factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- High Speed User Specified Design Capacity {W}
  autosize,                               !- Low Speed User Specified Design Capacity {W}
  0.5,                                    !- Low Speed User Specified Design Capacity Sizing Factor
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  1,                                      !- High Speed Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ;                                       !- Blowdown Makeup Water Usage Schedule Name

OS:Node,
  {3a4f24de-67f0-40ab-8e0c-9b11e4fce104}, !- Handle
  Node 42,                                !- Name
  {1fa70409-ab2f-4ca3-ba97-f22a374e6be8}, !- Inlet Port
  {178956be-d327-4fea-bda8-c2c5fa5bb0d5}; !- Outlet Port

OS:Connection,
  {47f0bb54-0122-410b-95fa-903d21de8f8d}, !- Handle
  {c0aa01cb-b018-4d73-8901-641e2defcbea}, !- Source Object
  3,                                      !- Outlet Port
  {12be9d11-d78c-4adc-b485-6b5dca8c1646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa70409-ab2f-4ca3-ba97-f22a374e6be8}, !- Handle
  {12be9d11-d78c-4adc-b485-6b5dca8c1646}, !- Source Object
  3,                                      !- Outlet Port
  {3a4f24de-67f0-40ab-8e0c-9b11e4fce104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178956be-d327-4fea-bda8-c2c5fa5bb0d5}, !- Handle
  {3a4f24de-67f0-40ab-8e0c-9b11e4fce104}, !- Source Object
  3,                                      !- Outlet Port
  {33f3c3b5-c8c1-4913-83a5-17987dab9cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {7f9a2038-71e6-474c-9c79-61ef5e547eae}, !- Handle
  Rendering Color 137,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb3c3bb2-d9ea-401a-ac9a-940307f44bba}, !- Handle
  Rendering Color 138,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a7aeac1-4984-4d1d-9771-47dbd2125614}, !- Handle
  Rendering Color 139,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfd371a2-5683-425d-85d0-0177b3f92549}, !- Handle
  Rendering Color 140,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dade204-05cd-4a22-9c8e-67f5ff23f4da}, !- Handle
  Rendering Color 141,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d33f014f-bd3d-4230-bb0d-99d5f103d8ff}, !- Handle
  Rendering Color 142,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7d92cefe-d2b1-4816-a8e4-e05f840dcd7d}, !- Handle
  Rendering Color 143,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66b10bd4-d2d8-4f4b-83c7-1805a1642db5}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68da3668-268d-4dd1-9e49-7cd4df27cc77}, !- Handle
  Rendering Color 145,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e0ba111-e5f8-454d-abe7-e377347bf3ae}, !- Handle
  Rendering Color 146,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ee889515-8906-4180-b2b7-30e618ef4ec3}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91feb652-dbe1-4b24-a0c8-98464fc6129e}, !- Handle
  Rendering Color 148,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8e97f68-b071-4a00-a518-bed2a6dd6267}, !- Handle
  Rendering Color 149,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cc2724e-a24c-4ed1-9712-9fed40639db4}, !- Handle
  Rendering Color 150,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d3c416a-523d-463c-8d62-708666b879e7}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54437504-d65c-442e-a13e-17db8657749b}, !- Handle
  Rendering Color 152,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00dc8688-06a4-4c7f-abf8-e2cb7b91a036}, !- Handle
  Rendering Color 153,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9f2174c-c174-4e22-8cbf-caf40b97d098}, !- Handle
  Rendering Color 154,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95e158a4-b5ca-4228-a6cf-6e8f0b59c22a}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68ef7c31-15df-4160-b30c-081f03ea93f4}, !- Handle
  Rendering Color 156,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

